!-Generator IDFEditor 1.55
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    25.1;                    !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Building 1,              !- Name
    ,                        !- North Axis {deg}
    ,                        !- Terrain
    ,                        !- Loads Convergence Tolerance Value {W}
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    ,                        !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    512,                     !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,!- Sky Diffuse Modeling Algorithm
    No,                      !- Output External Shading Calculation Results
    No,                      !- Disable Self-Shading Within Shading Zone Groups
    No;                      !- Disable Self-Shading From Shading Zone Groups to Other Zones


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    200;                     !- Surface Temperature Upper Limit {C}


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    4;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Lampang.Agromet,         !- Name
    18.325,                  !- Latitude {deg}
    99.3014,                 !- Longitude {deg}
    7,                       !- Time Zone {hr}
    319,                     !- Elevation {m}
    No;                      !- Keep Site Location Information


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2023,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2023,                    !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    30.0,                    !- January Ground Temperature {C}
    30.0,                    !- February Ground Temperature {C}
    30.0,                    !- March Ground Temperature {C}
    30.0,                    !- April Ground Temperature {C}
    30.0,                    !- May Ground Temperature {C}
    30.0,                    !- June Ground Temperature {C}
    30.0,                    !- July Ground Temperature {C}
    30.0,                    !- August Ground Temperature {C}
    30.0,                    !- September Ground Temperature {C}
    30.0,                    !- October Ground Temperature {C}
    30.0,                    !- November Ground Temperature {C}
    30.0;                    !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1,                       !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    ActivityLevel 2,         !- Name
    0.0,                     !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    Zone_Library_7117 Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Temperature 22,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 21,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0.0,                     !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    Zone_ClosedOffice_7118 Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Temperature 36,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 37,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Zone_ClosedOffice_7120 Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Zone_Elec/MechRoom_7122 Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Zone_ClosedOffice_7110 Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Zone_ClosedOffice_7108 Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Zone_Auditorium_7103 Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Zone_Auditorium_7102 Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Zone_Auditorium_7104 Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Zone_Storage_7104_Pantry Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Zone_Classroom_7201 Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Zone_Classroom_7202 Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Zone_Classroom_7203 Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Zone_Classroom_7204 Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Zone_Classroom_7205 Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Zone_Classroom_7210 Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Zone_Office_7211 Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Zone_Office_7212 Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Zone_Office_7301 Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Zone_Office_7316 Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Zone_Classroom_7302 Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Zone_Classroom_7303 Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Zone_Classroom_7315 Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Zone_Classroom_7314 Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Zone_Classroom_7308 Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Zone_Classroom_7309 Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Zone_Classroom_7310 Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Zone_Classroom_7313 Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Zone_Classroom_7312 Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Zone_Classroom_7311 Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Zone_Classroom_7401 Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Zone_Classroom_7402 Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Zone_Classroom_7405 Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Zone_Classroom_7423 Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Zone_Classroom_7422 Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Zone_Classroom_7419 Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Zone_Classroom_7410 Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Zone_Classroom_7411 Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Zone_Classroom_7412 Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Zone_Classroom_7413 Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Zone_Classroom_7414 Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Zone_Classroom_7418 Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Zone_Classroom_7415 Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Zone_Auditorium_7502 Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Zone_Auditorium_7501 Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Zone_Auditorium_7508 Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ActivityLevel 12,        !- Name
    0.0,                     !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    ActivityLevel 13,        !- Name
    0.0,                     !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    ActivityLevel 5,         !- Name
    0.0,                     !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    Always On Discrete Limits,  !- Name
    0.0,                     !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    Fractional,              !- Name
    0.0,                     !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Fractional 1,            !- Name
    0.0,                     !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    OnOff,                   !- Name
    0.0,                     !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    Temperature 11,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 27,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 29,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 3,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 4,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 5,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

Schedule:Day:Interval,
    Office Bldg Light Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:0.0,                  !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    07:0.0,                  !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    08:0.0,                  !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    17:0.0,                  !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    18:0.0,                  !- Time 5 {hh:mm}
    0.7,                     !- Value Until Time 5
    20:0.0,                  !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    22:0.0,                  !- Time 7 {hh:mm}
    0.3,                     !- Value Until Time 7
    23:0.0,                  !- Time 8 {hh:mm}
    0.1,                     !- Value Until Time 8
    24:0.0,                  !- Time 9 {hh:mm}
    0.05;                    !- Value Until Time 9

Schedule:Day:Interval,
    Office Bldg Light Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:0.0,                  !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    08:0.0,                  !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    14:0.0,                  !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    17:0.0,                  !- Time 4 {hh:mm}
    0.15,                    !- Value Until Time 4
    24:0.0,                  !- Time 5 {hh:mm}
    0.05;                    !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Light Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Bldg Light Rule 5 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    0.1773;                  !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Bldg Light Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:0.0,                  !- Time 1 {hh:mm}
    0.1773,                  !- Value Until Time 1
    21:0.0,                  !- Time 2 {hh:mm}
    0.9,                     !- Value Until Time 2
    24:0.0,                  !- Time 3 {hh:mm}
    0.1773;                  !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Bldg Light Rule 3 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    0.1773;                  !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Bldg Light Rule 4 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    0.1773,                  !- Value Until Time 1
    20:0.0,                  !- Time 2 {hh:mm}
    0.5,                     !- Value Until Time 2
    24:0.0,                  !- Time 3 {hh:mm}
    0.1773;                  !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Bldg Light Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:0.0,                  !- Time 1 {hh:mm}
    0.1773,                  !- Value Until Time 1
    21:0.0,                  !- Time 2 {hh:mm}
    0.9,                     !- Value Until Time 2
    24:0.0,                  !- Time 3 {hh:mm}
    0.1773;                  !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Bldg Light Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    0.1773;                  !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Bldg Light Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:0.0,                  !- Time 1 {hh:mm}
    0.1773,                  !- Value Until Time 1
    21:0.0,                  !- Time 2 {hh:mm}
    0.9,                     !- Value Until Time 2
    24:0.0,                  !- Time 3 {hh:mm}
    0.1773;                  !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Bldg Light Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    0.1773;                  !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Bldg Occ Rule 5 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Bldg Occ Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    0.0,                     !- Value Until Time 1
    16:0.0,                  !- Time 2 {hh:mm}
    0.7,                     !- Value Until Time 2
    21:0.0,                  !- Time 3 {hh:mm}
    0.15,                    !- Value Until Time 3
    24:0.0,                  !- Time 4 {hh:mm}
    0.0;                     !- Value Until Time 4

Schedule:Day:Interval,
    SecondarySchool Bldg Occ Rule 3 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Bldg Occ Rule 4 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    0.0,                     !- Value Until Time 1
    21:0.0,                  !- Time 2 {hh:mm}
    0.15,                    !- Value Until Time 2
    24:0.0,                  !- Time 3 {hh:mm}
    0.0;                     !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Bldg Occ Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    0.0,                     !- Value Until Time 1
    16:0.0,                  !- Time 2 {hh:mm}
    0.7,                     !- Value Until Time 2
    21:0.0,                  !- Time 3 {hh:mm}
    0.15,                    !- Value Until Time 3
    24:0.0,                  !- Time 4 {hh:mm}
    0.0;                     !- Value Until Time 4

Schedule:Day:Interval,
    SecondarySchool Bldg Occ Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Bldg Occ Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    0.0,                     !- Value Until Time 1
    16:0.0,                  !- Time 2 {hh:mm}
    0.7,                     !- Value Until Time 2
    21:0.0,                  !- Time 3 {hh:mm}
    0.15,                    !- Value Until Time 3
    24:0.0,                  !- Time 4 {hh:mm}
    0.0;                     !- Value Until Time 4

Schedule:Day:Interval,
    SecondarySchool Bldg Occ Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Activity Default Schedule,  !- Name
    ActivityLevel 2,         !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Activity Summer Design Day,  !- Name
    ActivityLevel 2,         !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Activity Winter Design Day,  !- Name
    ActivityLevel 2,         !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Bldg Equip Rule 5 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    0.35;                    !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Bldg Equip Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    0.35,                    !- Value Until Time 1
    17:0.0,                  !- Time 2 {hh:mm}
    0.95,                    !- Value Until Time 2
    24:0.0,                  !- Time 3 {hh:mm}
    0.35;                    !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Bldg Equip Rule 3 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    0.25;                    !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Bldg Equip Rule 4 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    0.25,                    !- Value Until Time 1
    17:0.0,                  !- Time 2 {hh:mm}
    0.5,                     !- Value Until Time 2
    24:0.0,                  !- Time 3 {hh:mm}
    0.25;                    !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Bldg Equip Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    0.35,                    !- Value Until Time 1
    17:0.0,                  !- Time 2 {hh:mm}
    0.95,                    !- Value Until Time 2
    24:0.0,                  !- Time 3 {hh:mm}
    0.35;                    !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Bldg Equip Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    0.35;                    !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Bldg Equip Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    0.35,                    !- Value Until Time 1
    17:0.0,                  !- Time 2 {hh:mm}
    0.95,                    !- Value Until Time 2
    24:0.0,                  !- Time 3 {hh:mm}
    0.35;                    !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Bldg Equip Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    0.35;                    !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Equip Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    0.3;                     !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Equip Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    0.4,                     !- Value Until Time 1
    12:0.0,                  !- Time 2 {hh:mm}
    0.9,                     !- Value Until Time 2
    13:0.0,                  !- Time 3 {hh:mm}
    0.8,                     !- Value Until Time 3
    17:0.0,                  !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    18:0.0,                  !- Time 5 {hh:mm}
    0.8,                     !- Value Until Time 5
    20:0.0,                  !- Time 6 {hh:mm}
    0.6,                     !- Value Until Time 6
    22:0.0,                  !- Time 7 {hh:mm}
    0.5,                     !- Value Until Time 7
    24:0.0,                  !- Time 8 {hh:mm}
    0.4;                     !- Value Until Time 8

Schedule:Day:Interval,
    Office Bldg Equip Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:0.0,                  !- Time 1 {hh:mm}
    0.3,                     !- Value Until Time 1
    08:0.0,                  !- Time 2 {hh:mm}
    0.4,                     !- Value Until Time 2
    14:0.0,                  !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    17:0.0,                  !- Time 4 {hh:mm}
    0.35,                    !- Value Until Time 4
    24:0.0,                  !- Time 5 {hh:mm}
    0.3;                     !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Equip Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Equip Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool HtgSetp Default Schedule,  !- Name
    Temperature 22,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    15,                      !- Value Until Time 1
    18:0.0,                  !- Time 2 {hh:mm}
    15,                      !- Value Until Time 2
    24:0.0,                  !- Time 3 {hh:mm}
    15;                      !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool HtgSetp Rule 2 Day Schedule,  !- Name
    Temperature 22,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    15,                      !- Value Until Time 1
    18:0.0,                  !- Time 2 {hh:mm}
    15,                      !- Value Until Time 2
    24:0.0,                  !- Time 3 {hh:mm}
    15;                      !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool HtgSetp Rule 1 Day Schedule,  !- Name
    Temperature 22,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    15,                      !- Value Until Time 1
    18:0.0,                  !- Time 2 {hh:mm}
    15,                      !- Value Until Time 2
    24:0.0,                  !- Time 3 {hh:mm}
    15;                      !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool HtgSetp Summer Design Day,  !- Name
    Temperature 22,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    15;                      !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool HtgSetp Winter Design Day,  !- Name
    Temperature 22,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    15;                      !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool ClgSetp Default Schedule,  !- Name
    Temperature 21,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    24,                      !- Value Until Time 1
    18:0.0,                  !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:0.0,                  !- Time 3 {hh:mm}
    24;                      !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool ClgSetp Rule 2 Day Schedule,  !- Name
    Temperature 21,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    24,                      !- Value Until Time 1
    18:0.0,                  !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:0.0,                  !- Time 3 {hh:mm}
    24;                      !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool ClgSetp Rule 1 Day Schedule,  !- Name
    Temperature 21,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    24,                      !- Value Until Time 1
    18:0.0,                  !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:0.0,                  !- Time 3 {hh:mm}
    24;                      !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool ClgSetp Summer Design Day,  !- Name
    Temperature 21,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    24;                      !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool ClgSetp Winter Design Day,  !- Name
    Temperature 21,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    24;                      !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Occ Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Occ Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:0.0,                  !- Time 1 {hh:mm}
    0.0,                     !- Value Until Time 1
    07:0.0,                  !- Time 2 {hh:mm}
    0.100000001490116,       !- Value Until Time 2
    08:0.0,                  !- Time 3 {hh:mm}
    0.200000002980232,       !- Value Until Time 3
    12:30.0,                 !- Time 4 {hh:mm}
    0.850000023841858,       !- Value Until Time 4
    13:30.0,                 !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    16:30.0,                 !- Time 6 {hh:mm}
    0.850000023841858,       !- Value Until Time 6
    18:0.0,                  !- Time 7 {hh:mm}
    0.699999988079071,       !- Value Until Time 7
    20:0.0,                  !- Time 8 {hh:mm}
    0.400000005960464,       !- Value Until Time 8
    22:0.0,                  !- Time 9 {hh:mm}
    0.100000001490116,       !- Value Until Time 9
    24:0.0,                  !- Time 10 {hh:mm}
    0.0;                     !- Value Until Time 10

Schedule:Day:Interval,
    Office Bldg Occ Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:0.0,                  !- Time 1 {hh:mm}
    0.0,                     !- Value Until Time 1
    08:0.0,                  !- Time 2 {hh:mm}
    0.100000001490116,       !- Value Until Time 2
    12:0.0,                  !- Time 3 {hh:mm}
    0.400000005960464,       !- Value Until Time 3
    17:0.0,                  !- Time 4 {hh:mm}
    0.100000001490116,       !- Value Until Time 4
    24:0.0,                  !- Time 5 {hh:mm}
    0.0;                     !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Occ Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    0.0,                     !- Value Until Time 1
    22:0.0,                  !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:0.0,                  !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    Office Bldg Occ Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Office Activity Default Schedule,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    75;                      !- Value Until Time 1

Schedule:Day:Interval,
    Office Activity Summer Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    75;                      !- Value Until Time 1

Schedule:Day:Interval,
    Office Activity Winter Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    75;                      !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office HtgSetp Rule 1 Day Schedule,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    15.6;                    !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office HtgSetp Default Schedule,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    15.6,                    !- Value Until Time 1
    22:0.0,                  !- Time 2 {hh:mm}
    20,                      !- Value Until Time 2
    24:0.0,                  !- Time 3 {hh:mm}
    15.6;                    !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office HtgSetp Rule 2 Day Schedule,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    15.6,                    !- Value Until Time 1
    18:0.0,                  !- Time 2 {hh:mm}
    20,                      !- Value Until Time 2
    24:0.0,                  !- Time 3 {hh:mm}
    15.6;                    !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office HtgSetp Summer Design Day,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    15.6;                    !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office HtgSetp Winter Design Day,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    20;                      !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office ClgSetp Rule 1 Day Schedule,  !- Name
    Temperature 37,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    26.7;                    !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office ClgSetp Default Schedule,  !- Name
    Temperature 37,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    22:0.0,                  !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:0.0,                  !- Time 3 {hh:mm}
    26.7;                    !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office ClgSetp Rule 2 Day Schedule,  !- Name
    Temperature 37,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    18:0.0,                  !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:0.0,                  !- Time 3 {hh:mm}
    26.7;                    !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office ClgSetp Summer Design Day,  !- Name
    Temperature 37,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    22:0.0,                  !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:0.0,                  !- Time 3 {hh:mm}
    26.7;                    !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office ClgSetp Winter Design Day,  !- Name
    Temperature 37,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    26.7;                    !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Auditorium Occ Rule 5 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Auditorium Occ Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    0.0,                     !- Value Until Time 1
    10:0.0,                  !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    17:0.0,                  !- Time 3 {hh:mm}
    0.95,                    !- Value Until Time 3
    20:0.0,                  !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    24:0.0,                  !- Time 5 {hh:mm}
    0.0;                     !- Value Until Time 5

Schedule:Day:Interval,
    SecondarySchool Auditorium Occ Rule 3 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Auditorium Occ Rule 4 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    0.0,                     !- Value Until Time 1
    10:0.0,                  !- Time 2 {hh:mm}
    0.15,                    !- Value Until Time 2
    17:0.0,                  !- Time 3 {hh:mm}
    0.35,                    !- Value Until Time 3
    24:0.0,                  !- Time 4 {hh:mm}
    0.0;                     !- Value Until Time 4

Schedule:Day:Interval,
    SecondarySchool Auditorium Occ Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    0.0,                     !- Value Until Time 1
    10:0.0,                  !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    17:0.0,                  !- Time 3 {hh:mm}
    0.95,                    !- Value Until Time 3
    20:0.0,                  !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    24:0.0,                  !- Time 5 {hh:mm}
    0.0;                     !- Value Until Time 5

Schedule:Day:Interval,
    SecondarySchool Auditorium Occ Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Auditorium Occ Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    0.0,                     !- Value Until Time 1
    10:0.0,                  !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    17:0.0,                  !- Time 3 {hh:mm}
    0.95,                    !- Value Until Time 3
    20:0.0,                  !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    24:0.0,                  !- Time 5 {hh:mm}
    0.0;                     !- Value Until Time 5

Schedule:Day:Interval,
    SecondarySchool Auditorium Occ Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Office Occ Rule 5 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Office Occ Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    0.0,                     !- Value Until Time 1
    17:0.0,                  !- Time 2 {hh:mm}
    0.95,                    !- Value Until Time 2
    21:0.0,                  !- Time 3 {hh:mm}
    0.15,                    !- Value Until Time 3
    24:0.0,                  !- Time 4 {hh:mm}
    0.0;                     !- Value Until Time 4

Schedule:Day:Interval,
    SecondarySchool Office Occ Rule 3 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Office Occ Rule 4 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    0.0,                     !- Value Until Time 1
    17:0.0,                  !- Time 2 {hh:mm}
    0.5,                     !- Value Until Time 2
    24:0.0,                  !- Time 3 {hh:mm}
    0.0;                     !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Office Occ Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    0.0,                     !- Value Until Time 1
    17:0.0,                  !- Time 2 {hh:mm}
    0.95,                    !- Value Until Time 2
    21:0.0,                  !- Time 3 {hh:mm}
    0.15,                    !- Value Until Time 3
    24:0.0,                  !- Time 4 {hh:mm}
    0.0;                     !- Value Until Time 4

Schedule:Day:Interval,
    SecondarySchool Office Occ Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Office Occ Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    0.0,                     !- Value Until Time 1
    17:0.0,                  !- Time 2 {hh:mm}
    0.95,                    !- Value Until Time 2
    21:0.0,                  !- Time 3 {hh:mm}
    0.15,                    !- Value Until Time 3
    24:0.0,                  !- Time 4 {hh:mm}
    0.0;                     !- Value Until Time 4

Schedule:Day:Interval,
    SecondarySchool Office Occ Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Activity Default Schedule,  !- Name
    ActivityLevel 5,         !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Activity Summer Design Day,  !- Name
    ActivityLevel 5,         !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Activity Winter Design Day,  !- Name
    ActivityLevel 5,         !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Equip Default Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    0.4,                     !- Value Until Time 1
    12:0.0,                  !- Time 2 {hh:mm}
    0.9,                     !- Value Until Time 2
    13:0.0,                  !- Time 3 {hh:mm}
    0.8,                     !- Value Until Time 3
    17:0.0,                  !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    18:0.0,                  !- Time 5 {hh:mm}
    0.8,                     !- Value Until Time 5
    20:0.0,                  !- Time 6 {hh:mm}
    0.6,                     !- Value Until Time 6
    22:0.0,                  !- Time 7 {hh:mm}
    0.5,                     !- Value Until Time 7
    24:0.0,                  !- Time 8 {hh:mm}
    0.4;                     !- Value Until Time 8

Schedule:Day:Interval,
    Large Office Bldg Equip Rule 1 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    0.3;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Equip Rule 2 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:0.0,                  !- Time 1 {hh:mm}
    0.3,                     !- Value Until Time 1
    09:0.0,                  !- Time 2 {hh:mm}
    0.4,                     !- Value Until Time 2
    12:0.0,                  !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    17:0.0,                  !- Time 4 {hh:mm}
    0.35,                    !- Value Until Time 4
    24:0.0,                  !- Time 5 {hh:mm}
    0.3;                     !- Value Until Time 5

Schedule:Day:Interval,
    Large Office Bldg Equip Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Equip Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Light Default Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:0.0,                  !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    08:0.0,                  !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    09:30.0,                 !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    16:30.0,                 !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    18:0.0,                  !- Time 5 {hh:mm}
    0.7,                     !- Value Until Time 5
    20:0.0,                  !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    22:0.0,                  !- Time 7 {hh:mm}
    0.3,                     !- Value Until Time 7
    23:0.0,                  !- Time 8 {hh:mm}
    0.1,                     !- Value Until Time 8
    24:0.0,                  !- Time 9 {hh:mm}
    0.05;                    !- Value Until Time 9

Schedule:Day:Interval,
    Large Office Bldg Light Rule 1 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Light Rule 2 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:0.0,                  !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    08:0.0,                  !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    14:0.0,                  !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    17:0.0,                  !- Time 4 {hh:mm}
    0.15,                    !- Value Until Time 4
    24:0.0,                  !- Time 5 {hh:mm}
    0.05;                    !- Value Until Time 5

Schedule:Day:Interval,
    Large Office Bldg Light Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Light Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Occ Default Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:0.0,                  !- Time 1 {hh:mm}
    0.0,                     !- Value Until Time 1
    08:0.0,                  !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    09:30.0,                 !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    12:30.0,                 !- Time 4 {hh:mm}
    0.95,                    !- Value Until Time 4
    13:30.0,                 !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    16:30.0,                 !- Time 6 {hh:mm}
    0.95,                    !- Value Until Time 6
    18:0.0,                  !- Time 7 {hh:mm}
    0.7,                     !- Value Until Time 7
    20:0.0,                  !- Time 8 {hh:mm}
    0.4,                     !- Value Until Time 8
    22:0.0,                  !- Time 9 {hh:mm}
    0.1,                     !- Value Until Time 9
    24:0.0,                  !- Time 10 {hh:mm}
    0.05;                    !- Value Until Time 10

Schedule:Day:Interval,
    Large Office Bldg Occ Rule 1 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Occ Rule 2 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:0.0,                  !- Time 1 {hh:mm}
    0.0,                     !- Value Until Time 1
    09:0.0,                  !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    14:0.0,                  !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    17:0.0,                  !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    24:0.0,                  !- Time 5 {hh:mm}
    0.0;                     !- Value Until Time 5

Schedule:Day:Interval,
    Large Office Bldg Occ Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    0.0,                     !- Value Until Time 1
    22:0.0,                  !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:0.0,                  !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    Large Office Bldg Occ Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office ClgSetp Default Schedule,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    22:0.0,                  !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:0.0,                  !- Time 3 {hh:mm}
    26.7;                    !- Value Until Time 3

Schedule:Day:Interval,
    Large Office ClgSetp Rule 1 Day Schedule,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    26.7;                    !- Value Until Time 1

Schedule:Day:Interval,
    Large Office ClgSetp Rule 2 Day Schedule,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    18:0.0,                  !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:0.0,                  !- Time 3 {hh:mm}
    26.7;                    !- Value Until Time 3

Schedule:Day:Interval,
    Large Office ClgSetp Summer Design Day,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    22:0.0,                  !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:0.0,                  !- Time 3 {hh:mm}
    26.7;                    !- Value Until Time 3

Schedule:Day:Interval,
    Large Office ClgSetp Winter Design Day,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    26.7;                    !- Value Until Time 1

Schedule:Day:Interval,
    Large Office HtgSetp Default Schedule,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    15.6,                    !- Value Until Time 1
    22:0.0,                  !- Time 2 {hh:mm}
    21,                      !- Value Until Time 2
    24:0.0,                  !- Time 3 {hh:mm}
    15.6;                    !- Value Until Time 3

Schedule:Day:Interval,
    Large Office HtgSetp Rule 1 Day Schedule,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    15.6;                    !- Value Until Time 1

Schedule:Day:Interval,
    Large Office HtgSetp Rule 2 Day Schedule,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    15.6,                    !- Value Until Time 1
    18:0.0,                  !- Time 2 {hh:mm}
    21,                      !- Value Until Time 2
    24:0.0,                  !- Time 3 {hh:mm}
    15.6;                    !- Value Until Time 3

Schedule:Day:Interval,
    Large Office HtgSetp Summer Design Day,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    15.6;                    !- Value Until Time 1

Schedule:Day:Interval,
    Large Office HtgSetp Winter Design Day,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    21;                      !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Infil Quarter On Default Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:0.0,                  !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:0.0,                  !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Large Office Infil Quarter On Rule 1 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Infil Quarter On Rule 2 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:0.0,                  !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:0.0,                  !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Large Office Infil Quarter On Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:0.0,                  !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:0.0,                  !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Large Office Infil Quarter On Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:0.0,                  !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:0.0,                  !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Activity Default Schedule,  !- Name
    ActivityLevel 13,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Activity Summer Design Day,  !- Name
    ActivityLevel 13,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Activity Winter Design Day,  !- Name
    ActivityLevel 13,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Equip Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    0.4,                     !- Value Until Time 1
    12:30.0,                 !- Time 2 {hh:mm}
    0.9,                     !- Value Until Time 2
    13:30.0,                 !- Time 3 {hh:mm}
    0.8,                     !- Value Until Time 3
    16:30.0,                 !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    18:0.0,                  !- Time 5 {hh:mm}
    0.8,                     !- Value Until Time 5
    20:0.0,                  !- Time 6 {hh:mm}
    0.6,                     !- Value Until Time 6
    22:0.0,                  !- Time 7 {hh:mm}
    0.5,                     !- Value Until Time 7
    24:0.0,                  !- Time 8 {hh:mm}
    0.4;                     !- Value Until Time 8

Schedule:Day:Interval,
    Medium Office Bldg Equip Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    0.3;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Equip Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:0.0,                  !- Time 1 {hh:mm}
    0.3,                     !- Value Until Time 1
    08:0.0,                  !- Time 2 {hh:mm}
    0.4,                     !- Value Until Time 2
    14:0.0,                  !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    17:0.0,                  !- Time 4 {hh:mm}
    0.35,                    !- Value Until Time 4
    24:0.0,                  !- Time 5 {hh:mm}
    0.3;                     !- Value Until Time 5

Schedule:Day:Interval,
    Medium Office Bldg Equip Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Equip Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Occ Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:0.0,                  !- Time 1 {hh:mm}
    0.0,                     !- Value Until Time 1
    07:0.0,                  !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    09:30.0,                 !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    12:30.0,                 !- Time 4 {hh:mm}
    0.95,                    !- Value Until Time 4
    13:30.0,                 !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    16:30.0,                 !- Time 6 {hh:mm}
    0.95,                    !- Value Until Time 6
    18:0.0,                  !- Time 7 {hh:mm}
    0.7,                     !- Value Until Time 7
    20:0.0,                  !- Time 8 {hh:mm}
    0.4,                     !- Value Until Time 8
    22:0.0,                  !- Time 9 {hh:mm}
    0.1,                     !- Value Until Time 9
    24:0.0,                  !- Time 10 {hh:mm}
    0.05;                    !- Value Until Time 10

Schedule:Day:Interval,
    Medium Office Bldg Occ Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Occ Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    0.0,                     !- Value Until Time 1
    09:30.0,                 !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    12:30.0,                 !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    17:0.0,                  !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    24:0.0,                  !- Time 5 {hh:mm}
    0.0;                     !- Value Until Time 5

Schedule:Day:Interval,
    Medium Office Bldg Occ Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    0.0,                     !- Value Until Time 1
    22:0.0,                  !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:0.0,                  !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Bldg Occ Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Infil Quarter On Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:0.0,                  !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:0.0,                  !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Infil Quarter On Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:0.0,                  !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:0.0,                  !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:0.0,                  !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:0.0,                  !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:0.0,                  !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:0.0,                  !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Office Bldg Occ Default Schedule 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:0.0,                  !- Time 1 {hh:mm}
    0.0,                     !- Value Until Time 1
    07:0.0,                  !- Time 2 {hh:mm}
    0.100000001490116,       !- Value Until Time 2
    09:30.0,                 !- Time 3 {hh:mm}
    0.200000002980232,       !- Value Until Time 3
    20:0.0,                  !- Time 4 {hh:mm}
    0.400000005960464,       !- Value Until Time 4
    22:0.0,                  !- Time 5 {hh:mm}
    0.100000001490116,       !- Value Until Time 5
    24:0.0,                  !- Time 6 {hh:mm}
    0.0500000007450581;      !- Value Until Time 6

Schedule:Day:Interval,
    Office Bldg Occ Rule 1 Day Schedule 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Occ Rule 2 Day Schedule 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    0.0,                     !- Value Until Time 1
    09:30.0,                 !- Time 2 {hh:mm}
    0.100000001490116,       !- Value Until Time 2
    14:0.0,                  !- Time 3 {hh:mm}
    0.25,                    !- Value Until Time 3
    17:0.0,                  !- Time 4 {hh:mm}
    0.100000001490116,       !- Value Until Time 4
    24:0.0,                  !- Time 5 {hh:mm}
    0.0;                     !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Occ Summer Design Day 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    0.0,                     !- Value Until Time 1
    22:0.0,                  !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:0.0,                  !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    Office Bldg Occ Winter Design Day 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Office Infil Quarter On Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:0.0,                  !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:0.0,                  !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Office Infil Quarter On Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Infil Quarter On Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:0.0,                  !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:0.0,                  !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Office Infil Quarter On Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:0.0,                  !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:0.0,                  !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Office Infil Quarter On Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:0.0,                  !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:0.0,                  !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool ClgSetp BathCorrMechKitchen Default Schedule,  !- Name
    Temperature 27,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    27;                      !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool ClgSetp BathCorrMechKitchen Summer Design Day,  !- Name
    Temperature 27,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    27,                      !- Value Until Time 1
    21:0.0,                  !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:0.0,                  !- Time 3 {hh:mm}
    27;                      !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool ClgSetp BathCorrMechKitchen Winter Design Day,  !- Name
    Temperature 27,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    27;                      !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Gym Occ Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    0.0,                     !- Value Until Time 1
    16:0.0,                  !- Time 2 {hh:mm}
    0.35,                    !- Value Until Time 2
    21:0.0,                  !- Time 3 {hh:mm}
    0.95,                    !- Value Until Time 3
    24:0.0,                  !- Time 4 {hh:mm}
    0.0;                     !- Value Until Time 4

Schedule:Day:Interval,
    SecondarySchool Gym Occ Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Gym Occ Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    0.0,                     !- Value Until Time 1
    16:0.0,                  !- Time 2 {hh:mm}
    0.35,                    !- Value Until Time 2
    21:0.0,                  !- Time 3 {hh:mm}
    0.95,                    !- Value Until Time 3
    24:0.0,                  !- Time 4 {hh:mm}
    0.0;                     !- Value Until Time 4

Schedule:Day:Interval,
    SecondarySchool Gym Occ Rule 3 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Gym Occ Rule 4 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    0.0,                     !- Value Until Time 1
    16:0.0,                  !- Time 2 {hh:mm}
    0.35,                    !- Value Until Time 2
    21:0.0,                  !- Time 3 {hh:mm}
    0.35,                    !- Value Until Time 3
    24:0.0,                  !- Time 4 {hh:mm}
    0.0;                     !- Value Until Time 4

Schedule:Day:Interval,
    SecondarySchool Gym Occ Rule 5 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Gym Occ Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    0.0,                     !- Value Until Time 1
    16:0.0,                  !- Time 2 {hh:mm}
    0.35,                    !- Value Until Time 2
    21:0.0,                  !- Time 3 {hh:mm}
    0.95,                    !- Value Until Time 3
    24:0.0,                  !- Time 4 {hh:mm}
    0.0;                     !- Value Until Time 4

Schedule:Day:Interval,
    SecondarySchool Gym Occ Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool HtgSetp BathCorrMechKitchen Default Schedule,  !- Name
    Temperature 29,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    16;                      !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool HtgSetp BathCorrMechKitchen Summer Design Day,  !- Name
    Temperature 29,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    16;                      !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool HtgSetp BathCorrMechKitchen Winter Design Day,  !- Name
    Temperature 29,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:0.0,                  !- Time 1 {hh:mm}
    16,                      !- Value Until Time 1
    21:0.0,                  !- Time 2 {hh:mm}
    21,                      !- Value Until Time 2
    24:0.0,                  !- Time 3 {hh:mm}
    16;                      !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Infil Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    21:0.0,                  !- Time 2 {hh:mm}
    0.5,                     !- Value Until Time 2
    24:0.0,                  !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Infil Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    21:0.0,                  !- Time 2 {hh:mm}
    0.5,                     !- Value Until Time 2
    24:0.0,                  !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Infil Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    21:0.0,                  !- Time 2 {hh:mm}
    0.5,                     !- Value Until Time 2
    24:0.0,                  !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    SecondarySchool Kitchen Equip Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    10:0.0,                  !- Time 2 {hh:mm}
    0.15,                    !- Value Until Time 2
    13:0.0,                  !- Time 3 {hh:mm}
    0.25,                    !- Value Until Time 3
    15:0.0,                  !- Time 4 {hh:mm}
    0.15,                    !- Value Until Time 4
    24:0.0,                  !- Time 5 {hh:mm}
    0.1;                     !- Value Until Time 5

Schedule:Day:Interval,
    SecondarySchool Kitchen Equip Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    0.1;                     !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Kitchen Equip Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    10:0.0,                  !- Time 2 {hh:mm}
    0.15,                    !- Value Until Time 2
    13:0.0,                  !- Time 3 {hh:mm}
    0.25,                    !- Value Until Time 3
    15:0.0,                  !- Time 4 {hh:mm}
    0.15,                    !- Value Until Time 4
    24:0.0,                  !- Time 5 {hh:mm}
    0.1;                     !- Value Until Time 5

Schedule:Day:Interval,
    SecondarySchool Kitchen Equip Rule 3 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    0.1;                     !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Kitchen Equip Rule 4 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    10:0.0,                  !- Time 2 {hh:mm}
    0.13,                    !- Value Until Time 2
    13:0.0,                  !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    15:0.0,                  !- Time 4 {hh:mm}
    0.13,                    !- Value Until Time 4
    24:0.0,                  !- Time 5 {hh:mm}
    0.1;                     !- Value Until Time 5

Schedule:Day:Interval,
    SecondarySchool Kitchen Equip Rule 5 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    0.1;                     !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Kitchen Equip Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    10:0.0,                  !- Time 2 {hh:mm}
    0.15,                    !- Value Until Time 2
    13:0.0,                  !- Time 3 {hh:mm}
    0.25,                    !- Value Until Time 3
    15:0.0,                  !- Time 4 {hh:mm}
    0.15,                    !- Value Until Time 4
    24:0.0,                  !- Time 5 {hh:mm}
    0.1;                     !- Value Until Time 5

Schedule:Day:Interval,
    SecondarySchool Kitchen Equip Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    0.1;                     !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Kitchen Gas Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    0.02,                    !- Value Until Time 1
    10:0.0,                  !- Time 2 {hh:mm}
    0.15,                    !- Value Until Time 2
    13:0.0,                  !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    15:0.0,                  !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    24:0.0,                  !- Time 5 {hh:mm}
    0.02;                    !- Value Until Time 5

Schedule:Day:Interval,
    SecondarySchool Kitchen Gas Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    0.02;                    !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Kitchen Gas Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    0.02,                    !- Value Until Time 1
    10:0.0,                  !- Time 2 {hh:mm}
    0.15,                    !- Value Until Time 2
    13:0.0,                  !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    15:0.0,                  !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    24:0.0,                  !- Time 5 {hh:mm}
    0.02;                    !- Value Until Time 5

Schedule:Day:Interval,
    SecondarySchool Kitchen Gas Rule 3 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    0.02;                    !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Kitchen Gas Rule 4 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    0.02,                    !- Value Until Time 1
    10:0.0,                  !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    13:0.0,                  !- Time 3 {hh:mm}
    0.15,                    !- Value Until Time 3
    15:0.0,                  !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    24:0.0,                  !- Time 5 {hh:mm}
    0.02;                    !- Value Until Time 5

Schedule:Day:Interval,
    SecondarySchool Kitchen Gas Rule 5 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    0.02;                    !- Value Until Time 1

Schedule:Day:Interval,
    SecondarySchool Kitchen Gas Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    0.02,                    !- Value Until Time 1
    10:0.0,                  !- Time 2 {hh:mm}
    0.15,                    !- Value Until Time 2
    13:0.0,                  !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    15:0.0,                  !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    24:0.0,                  !- Time 5 {hh:mm}
    0.02;                    !- Value Until Time 5

Schedule:Day:Interval,
    SecondarySchool Kitchen Gas Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    0.02;                    !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Activity Default Schedule,  !- Name
    ActivityLevel 12,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Activity Summer Design Day,  !- Name
    ActivityLevel 12,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Activity Winter Design Day,  !- Name
    ActivityLevel 12,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Bldg Equip Default Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    0.4,                     !- Value Until Time 1
    12:0.0,                  !- Time 2 {hh:mm}
    0.9,                     !- Value Until Time 2
    13:0.0,                  !- Time 3 {hh:mm}
    0.8,                     !- Value Until Time 3
    17:0.0,                  !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    18:0.0,                  !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    24:0.0,                  !- Time 6 {hh:mm}
    0.4;                     !- Value Until Time 6

Schedule:Day:Interval,
    Small Office Bldg Equip Rule 1 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    0.3;                     !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Bldg Equip Rule 2 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:0.0,                  !- Time 1 {hh:mm}
    0.3,                     !- Value Until Time 1
    08:0.0,                  !- Time 2 {hh:mm}
    0.4,                     !- Value Until Time 2
    12:0.0,                  !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    17:0.0,                  !- Time 4 {hh:mm}
    0.35,                    !- Value Until Time 4
    24:0.0,                  !- Time 5 {hh:mm}
    0.3;                     !- Value Until Time 5

Schedule:Day:Interval,
    Small Office Bldg Equip Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Bldg Equip Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Bldg Occ Default Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:0.0,                  !- Time 1 {hh:mm}
    0.0,                     !- Value Until Time 1
    07:0.0,                  !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    08:0.0,                  !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    12:30.0,                 !- Time 4 {hh:mm}
    0.95,                    !- Value Until Time 4
    13:30.0,                 !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    16:30.0,                 !- Time 6 {hh:mm}
    0.95,                    !- Value Until Time 6
    18:0.0,                  !- Time 7 {hh:mm}
    0.3,                     !- Value Until Time 7
    20:0.0,                  !- Time 8 {hh:mm}
    0.1,                     !- Value Until Time 8
    24:0.0,                  !- Time 9 {hh:mm}
    0.05;                    !- Value Until Time 9

Schedule:Day:Interval,
    Small Office Bldg Occ Rule 1 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Bldg Occ Rule 2 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:0.0,                  !- Time 1 {hh:mm}
    0.0,                     !- Value Until Time 1
    08:0.0,                  !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    12:0.0,                  !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    17:0.0,                  !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    24:0.0,                  !- Time 5 {hh:mm}
    0.0;                     !- Value Until Time 5

Schedule:Day:Interval,
    Small Office Bldg Occ Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    0.0,                     !- Value Until Time 1
    22:0.0,                  !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:0.0,                  !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    Small Office Bldg Occ Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    0.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Small Office ClgSetp Default Schedule,  !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    22:0.0,                  !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:0.0,                  !- Time 3 {hh:mm}
    26.7;                    !- Value Until Time 3

Schedule:Day:Interval,
    Small Office ClgSetp Rule 1 Day Schedule,  !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    26.7;                    !- Value Until Time 1

Schedule:Day:Interval,
    Small Office ClgSetp Rule 2 Day Schedule,  !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    18:0.0,                  !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:0.0,                  !- Time 3 {hh:mm}
    26.7;                    !- Value Until Time 3

Schedule:Day:Interval,
    Small Office ClgSetp Summer Design Day,  !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    22:0.0,                  !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:0.0,                  !- Time 3 {hh:mm}
    26.7;                    !- Value Until Time 3

Schedule:Day:Interval,
    Small Office ClgSetp Winter Design Day,  !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    26.7;                    !- Value Until Time 1

Schedule:Day:Interval,
    Small Office HtgSetp Default Schedule,  !- Name
    Temperature 11,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    15.6,                    !- Value Until Time 1
    22:0.0,                  !- Time 2 {hh:mm}
    21,                      !- Value Until Time 2
    24:0.0,                  !- Time 3 {hh:mm}
    15.6;                    !- Value Until Time 3

Schedule:Day:Interval,
    Small Office HtgSetp Rule 1 Day Schedule,  !- Name
    Temperature 11,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    15.6;                    !- Value Until Time 1

Schedule:Day:Interval,
    Small Office HtgSetp Rule 2 Day Schedule,  !- Name
    Temperature 11,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    15.6,                    !- Value Until Time 1
    18:0.0,                  !- Time 2 {hh:mm}
    21,                      !- Value Until Time 2
    24:0.0,                  !- Time 3 {hh:mm}
    15.6;                    !- Value Until Time 3

Schedule:Day:Interval,
    Small Office HtgSetp Summer Design Day,  !- Name
    Temperature 11,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    15.6;                    !- Value Until Time 1

Schedule:Day:Interval,
    Small Office HtgSetp Winter Design Day,  !- Name
    Temperature 11,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    21;                      !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Infil Quarter On Default Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:0.0,                  !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:0.0,                  !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Small Office Infil Quarter On Rule 1 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:0.0,                  !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Infil Quarter On Rule 2 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:0.0,                  !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:0.0,                  !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Small Office Infil Quarter On Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:0.0,                  !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:0.0,                  !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Small Office Infil Quarter On Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:0.0,                  !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:0.0,                  !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:0.0,                  !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
    Office Bldg Light Week Rule - Jan1-Dec31,  !- Name
    Office Bldg Light Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Monday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Tuesday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Wednesday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Thursday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Friday Schedule:Day Name
    Office Bldg Light Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Holiday Schedule:Day Name
    Office Bldg Light Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office Bldg Light Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Office Bldg Light Default Schedule,  !- CustomDay1 Schedule:Day Name
    Office Bldg Light Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Bldg Light Week Rule - Jan1-Jun24,  !- Name
    SecondarySchool Bldg Light Rule 5 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Bldg Light Default Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Bldg Light Default Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Bldg Light Default Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Bldg Light Default Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Bldg Light Default Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Bldg Light Rule 5 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Bldg Light Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Bldg Light Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Bldg Light Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Bldg Light Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Bldg Light Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Bldg Light Week Rule - Jun25-Jul1,  !- Name
    SecondarySchool Bldg Light Rule 5 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Bldg Light Default Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Bldg Light Default Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Bldg Light Default Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Bldg Light Default Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Bldg Light Default Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Bldg Light Rule 3 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Bldg Light Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Bldg Light Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Bldg Light Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Bldg Light Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Bldg Light Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Bldg Light Week Rule - Jul2-Aug26,  !- Name
    SecondarySchool Bldg Light Rule 3 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Bldg Light Rule 4 Day Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Bldg Light Rule 4 Day Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Bldg Light Rule 4 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Bldg Light Rule 4 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Bldg Light Rule 4 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Bldg Light Rule 3 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Bldg Light Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Bldg Light Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Bldg Light Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Bldg Light Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Bldg Light Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Bldg Light Week Rule - Aug27-Sep2,  !- Name
    SecondarySchool Bldg Light Rule 3 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Bldg Light Rule 4 Day Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Bldg Light Rule 4 Day Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Bldg Light Rule 4 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Bldg Light Rule 4 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Bldg Light Rule 2 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Bldg Light Rule 1 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Bldg Light Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Bldg Light Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Bldg Light Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Bldg Light Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Bldg Light Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Bldg Light Week Rule - Sep3-Dec31,  !- Name
    SecondarySchool Bldg Light Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Bldg Light Rule 2 Day Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Bldg Light Rule 2 Day Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Bldg Light Rule 2 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Bldg Light Rule 2 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Bldg Light Rule 2 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Bldg Light Rule 1 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Bldg Light Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Bldg Light Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Bldg Light Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Bldg Light Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Bldg Light Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Bldg Occ Week Rule - Jan1-Jun24,  !- Name
    SecondarySchool Bldg Occ Rule 5 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Bldg Occ Default Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Bldg Occ Default Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Bldg Occ Default Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Bldg Occ Default Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Bldg Occ Default Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Bldg Occ Rule 5 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Bldg Occ Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Bldg Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Bldg Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Bldg Occ Week Rule - Jun25-Jul1,  !- Name
    SecondarySchool Bldg Occ Rule 5 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Bldg Occ Default Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Bldg Occ Default Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Bldg Occ Default Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Bldg Occ Default Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Bldg Occ Default Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Bldg Occ Rule 3 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Bldg Occ Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Bldg Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Bldg Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Bldg Occ Week Rule - Jul2-Aug26,  !- Name
    SecondarySchool Bldg Occ Rule 3 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Bldg Occ Rule 4 Day Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Bldg Occ Rule 4 Day Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Bldg Occ Rule 4 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Bldg Occ Rule 4 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Bldg Occ Rule 4 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Bldg Occ Rule 3 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Bldg Occ Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Bldg Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Bldg Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Bldg Occ Week Rule - Aug27-Sep2,  !- Name
    SecondarySchool Bldg Occ Rule 3 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Bldg Occ Rule 4 Day Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Bldg Occ Rule 4 Day Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Bldg Occ Rule 4 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Bldg Occ Rule 4 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Bldg Occ Rule 2 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Bldg Occ Rule 1 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Bldg Occ Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Bldg Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Bldg Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Bldg Occ Week Rule - Sep3-Dec31,  !- Name
    SecondarySchool Bldg Occ Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Bldg Occ Rule 2 Day Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Bldg Occ Rule 2 Day Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Bldg Occ Rule 2 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Bldg Occ Rule 2 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Bldg Occ Rule 2 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Bldg Occ Rule 1 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Bldg Occ Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Bldg Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Bldg Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Activity Week Rule - Jan1-Dec31,  !- Name
    SecondarySchool Activity Default Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Activity Default Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Activity Default Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Activity Default Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Activity Default Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Activity Default Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Activity Default Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Activity Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Activity Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Activity Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Activity Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Activity Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Bldg Equip Week Rule - Jan1-Jun24,  !- Name
    SecondarySchool Bldg Equip Rule 5 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Bldg Equip Default Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Bldg Equip Default Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Bldg Equip Default Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Bldg Equip Default Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Bldg Equip Default Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Bldg Equip Rule 5 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Bldg Equip Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Bldg Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Bldg Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Bldg Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Bldg Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Bldg Equip Week Rule - Jun25-Jul1,  !- Name
    SecondarySchool Bldg Equip Rule 5 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Bldg Equip Default Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Bldg Equip Default Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Bldg Equip Default Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Bldg Equip Default Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Bldg Equip Default Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Bldg Equip Rule 3 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Bldg Equip Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Bldg Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Bldg Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Bldg Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Bldg Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Bldg Equip Week Rule - Jul2-Aug26,  !- Name
    SecondarySchool Bldg Equip Rule 3 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Bldg Equip Rule 4 Day Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Bldg Equip Rule 4 Day Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Bldg Equip Rule 4 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Bldg Equip Rule 4 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Bldg Equip Rule 4 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Bldg Equip Rule 3 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Bldg Equip Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Bldg Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Bldg Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Bldg Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Bldg Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Bldg Equip Week Rule - Aug27-Sep2,  !- Name
    SecondarySchool Bldg Equip Rule 3 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Bldg Equip Rule 4 Day Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Bldg Equip Rule 4 Day Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Bldg Equip Rule 4 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Bldg Equip Rule 4 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Bldg Equip Rule 2 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Bldg Equip Rule 1 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Bldg Equip Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Bldg Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Bldg Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Bldg Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Bldg Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Bldg Equip Week Rule - Sep3-Dec31,  !- Name
    SecondarySchool Bldg Equip Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Bldg Equip Rule 2 Day Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Bldg Equip Rule 2 Day Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Bldg Equip Rule 2 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Bldg Equip Rule 2 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Bldg Equip Rule 2 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Bldg Equip Rule 1 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Bldg Equip Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Bldg Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Bldg Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Bldg Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Bldg Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Office Bldg Equip Week Rule - Jan1-Dec31,  !- Name
    Office Bldg Equip Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- Monday Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- Tuesday Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- Wednesday Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- Thursday Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- Friday Schedule:Day Name
    Office Bldg Equip Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- Holiday Schedule:Day Name
    Office Bldg Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office Bldg Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    Office Bldg Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool HtgSetp Week Rule - Jan1-Jun24,  !- Name
    SecondarySchool HtgSetp Default Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule,  !- Monday Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule,  !- Friday Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool HtgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool HtgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool HtgSetp Week Rule - Jun25-Jul1,  !- Name
    SecondarySchool HtgSetp Default Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule,  !- Monday Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule,  !- Friday Schedule:Day Name
    SecondarySchool HtgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool HtgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool HtgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool HtgSetp Week Rule - Jul2-Aug26,  !- Name
    SecondarySchool HtgSetp Rule 2 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool HtgSetp Rule 2 Day Schedule,  !- Monday Schedule:Day Name
    SecondarySchool HtgSetp Rule 2 Day Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool HtgSetp Rule 2 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool HtgSetp Rule 2 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool HtgSetp Rule 2 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool HtgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool HtgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool HtgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool HtgSetp Week Rule - Aug27-Sep2,  !- Name
    SecondarySchool HtgSetp Rule 2 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool HtgSetp Rule 2 Day Schedule,  !- Monday Schedule:Day Name
    SecondarySchool HtgSetp Rule 2 Day Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool HtgSetp Rule 2 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool HtgSetp Rule 2 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool HtgSetp Rule 1 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool HtgSetp Rule 1 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool HtgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool HtgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool HtgSetp Week Rule - Sep3-Dec31,  !- Name
    SecondarySchool HtgSetp Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool HtgSetp Rule 1 Day Schedule,  !- Monday Schedule:Day Name
    SecondarySchool HtgSetp Rule 1 Day Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool HtgSetp Rule 1 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool HtgSetp Rule 1 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool HtgSetp Rule 1 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool HtgSetp Rule 1 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool HtgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool HtgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool ClgSetp Week Rule - Jan1-Jun24,  !- Name
    SecondarySchool ClgSetp Default Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule,  !- Monday Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule,  !- Friday Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool ClgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool ClgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool ClgSetp Week Rule - Jun25-Jul1,  !- Name
    SecondarySchool ClgSetp Default Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule,  !- Monday Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule,  !- Friday Schedule:Day Name
    SecondarySchool ClgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool ClgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool ClgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool ClgSetp Week Rule - Jul2-Aug26,  !- Name
    SecondarySchool ClgSetp Rule 2 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool ClgSetp Rule 2 Day Schedule,  !- Monday Schedule:Day Name
    SecondarySchool ClgSetp Rule 2 Day Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool ClgSetp Rule 2 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool ClgSetp Rule 2 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool ClgSetp Rule 2 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool ClgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool ClgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool ClgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool ClgSetp Week Rule - Aug27-Sep2,  !- Name
    SecondarySchool ClgSetp Rule 2 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool ClgSetp Rule 2 Day Schedule,  !- Monday Schedule:Day Name
    SecondarySchool ClgSetp Rule 2 Day Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool ClgSetp Rule 2 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool ClgSetp Rule 2 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool ClgSetp Rule 1 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool ClgSetp Rule 1 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool ClgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool ClgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool ClgSetp Week Rule - Sep3-Dec31,  !- Name
    SecondarySchool ClgSetp Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool ClgSetp Rule 1 Day Schedule,  !- Monday Schedule:Day Name
    SecondarySchool ClgSetp Rule 1 Day Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool ClgSetp Rule 1 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool ClgSetp Rule 1 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool ClgSetp Rule 1 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool ClgSetp Rule 1 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool ClgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool ClgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Office Work Occ Week Rule - Jan1-Dec31,  !- Name
    Office Bldg Occ Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- Monday Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- Tuesday Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- Wednesday Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- Thursday Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- Friday Schedule:Day Name
    Office Bldg Occ Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- Holiday Schedule:Day Name
    Office Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    Office Bldg Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Office Activity Week Rule - Jan1-Dec31,  !- Name
    Office Activity Default Schedule,  !- Sunday Schedule:Day Name
    Office Activity Default Schedule,  !- Monday Schedule:Day Name
    Office Activity Default Schedule,  !- Tuesday Schedule:Day Name
    Office Activity Default Schedule,  !- Wednesday Schedule:Day Name
    Office Activity Default Schedule,  !- Thursday Schedule:Day Name
    Office Activity Default Schedule,  !- Friday Schedule:Day Name
    Office Activity Default Schedule,  !- Saturday Schedule:Day Name
    Office Activity Default Schedule,  !- Holiday Schedule:Day Name
    Office Activity Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office Activity Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Office Activity Default Schedule,  !- CustomDay1 Schedule:Day Name
    Office Activity Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Medium Office HtgSetp Week Rule - Jan1-Dec31,  !- Name
    Medium Office HtgSetp Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Monday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Friday Schedule:Day Name
    Medium Office HtgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office HtgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office HtgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Medium Office ClgSetp Week Rule - Jan1-Dec31,  !- Name
    Medium Office ClgSetp Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Monday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Friday Schedule:Day Name
    Medium Office ClgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office ClgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office ClgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Auditorium Occ Week Rule - Jan1-Jun24,  !- Name
    SecondarySchool Auditorium Occ Rule 5 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 5 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Auditorium Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Auditorium Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Auditorium Occ Week Rule - Jun25-Jul1,  !- Name
    SecondarySchool Auditorium Occ Rule 5 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 3 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Auditorium Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Auditorium Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Auditorium Occ Week Rule - Jul2-Aug26,  !- Name
    SecondarySchool Auditorium Occ Rule 3 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 4 Day Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 4 Day Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 4 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 4 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 4 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 3 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Auditorium Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Auditorium Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Auditorium Occ Week Rule - Aug27-Sep2,  !- Name
    SecondarySchool Auditorium Occ Rule 3 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 4 Day Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 4 Day Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 4 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 4 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 2 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 1 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Auditorium Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Auditorium Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Auditorium Occ Week Rule - Sep3-Dec31,  !- Name
    SecondarySchool Auditorium Occ Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 2 Day Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 2 Day Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 2 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 2 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 2 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Auditorium Occ Rule 1 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Auditorium Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Auditorium Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Auditorium Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Office Occ Week Rule - Jan1-Jun24,  !- Name
    SecondarySchool Office Occ Rule 5 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Office Occ Default Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Office Occ Default Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Office Occ Default Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Office Occ Default Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Office Occ Default Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Office Occ Rule 5 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Office Occ Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Office Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Office Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Office Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Office Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Office Occ Week Rule - Jun25-Jul1,  !- Name
    SecondarySchool Office Occ Rule 5 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Office Occ Default Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Office Occ Default Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Office Occ Default Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Office Occ Default Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Office Occ Default Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Office Occ Rule 3 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Office Occ Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Office Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Office Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Office Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Office Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Office Occ Week Rule - Jul2-Aug26,  !- Name
    SecondarySchool Office Occ Rule 3 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Office Occ Rule 4 Day Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Office Occ Rule 4 Day Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Office Occ Rule 4 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Office Occ Rule 4 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Office Occ Rule 4 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Office Occ Rule 3 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Office Occ Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Office Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Office Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Office Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Office Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Office Occ Week Rule - Aug27-Sep2,  !- Name
    SecondarySchool Office Occ Rule 3 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Office Occ Rule 4 Day Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Office Occ Rule 4 Day Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Office Occ Rule 4 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Office Occ Rule 4 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Office Occ Rule 2 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Office Occ Rule 1 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Office Occ Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Office Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Office Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Office Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Office Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Office Occ Week Rule - Sep3-Dec31,  !- Name
    SecondarySchool Office Occ Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Office Occ Rule 2 Day Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Office Occ Rule 2 Day Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Office Occ Rule 2 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Office Occ Rule 2 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Office Occ Rule 2 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Office Occ Rule 1 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Office Occ Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Office Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Office Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Office Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Office Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Large Office Activity Week Rule - Jan1-Dec31,  !- Name
    Large Office Activity Default Schedule,  !- Sunday Schedule:Day Name
    Large Office Activity Default Schedule,  !- Monday Schedule:Day Name
    Large Office Activity Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office Activity Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office Activity Default Schedule,  !- Thursday Schedule:Day Name
    Large Office Activity Default Schedule,  !- Friday Schedule:Day Name
    Large Office Activity Default Schedule,  !- Saturday Schedule:Day Name
    Large Office Activity Default Schedule,  !- Holiday Schedule:Day Name
    Large Office Activity Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office Activity Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office Activity Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office Activity Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Large Office Bldg Equip Week Rule - Jan1-Dec31,  !- Name
    Large Office Bldg Equip Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- Monday Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- Thursday Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- Friday Schedule:Day Name
    Large Office Bldg Equip Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- Holiday Schedule:Day Name
    Large Office Bldg Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office Bldg Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office Bldg Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Large Office Bldg Light Week Rule - Jan1-Dec31,  !- Name
    Large Office Bldg Light Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- Monday Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- Thursday Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- Friday Schedule:Day Name
    Large Office Bldg Light Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- Holiday Schedule:Day Name
    Large Office Bldg Light Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office Bldg Light Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office Bldg Light Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Large Office Bldg Occ Week Rule - Jan1-Dec31,  !- Name
    Large Office Bldg Occ Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- Monday Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- Thursday Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- Friday Schedule:Day Name
    Large Office Bldg Occ Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- Holiday Schedule:Day Name
    Large Office Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office Bldg Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Large Office ClgSetp Week Rule - Jan1-Dec31,  !- Name
    Large Office ClgSetp Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- Monday Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- Thursday Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- Friday Schedule:Day Name
    Large Office ClgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
    Large Office ClgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office ClgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Large Office HtgSetp Week Rule - Jan1-Dec31,  !- Name
    Large Office HtgSetp Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- Monday Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- Thursday Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- Friday Schedule:Day Name
    Large Office HtgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
    Large Office HtgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office HtgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Large Office Infil Quarter On Week Rule - Jan1-Dec31,  !- Name
    Large Office Infil Quarter On Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- Monday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- Thursday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- Friday Schedule:Day Name
    Large Office Infil Quarter On Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- Holiday Schedule:Day Name
    Large Office Infil Quarter On Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office Infil Quarter On Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office Infil Quarter On Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Medium Office Activity Week Rule - Jan1-Dec31,  !- Name
    Medium Office Activity Default Schedule,  !- Sunday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Monday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Friday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Saturday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Activity Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Activity Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Activity Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Activity Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Medium Office Bldg Equip Week Rule - Jan1-Dec31,  !- Name
    Medium Office Bldg Equip Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Monday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Friday Schedule:Day Name
    Medium Office Bldg Equip Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Bldg Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Bldg Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Bldg Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Medium Office Bldg Occ Week Rule - Jan1-Dec31,  !- Name
    Medium Office Bldg Occ Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Monday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Friday Schedule:Day Name
    Medium Office Bldg Occ Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Bldg Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Medium Office Infil Quarter On Week Rule - Jan1-Dec31,  !- Name
    Medium Office Infil Quarter On Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Monday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Friday Schedule:Day Name
    Medium Office Infil Quarter On Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Infil Quarter On Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Infil Quarter On Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Office Infil Quarter On Week Rule - Jan1-Dec31,  !- Name
    Office Infil Quarter On Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- Monday Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- Tuesday Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- Wednesday Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- Thursday Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- Friday Schedule:Day Name
    Office Infil Quarter On Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- Holiday Schedule:Day Name
    Office Infil Quarter On Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office Infil Quarter On Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- CustomDay1 Schedule:Day Name
    Office Infil Quarter On Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Office Misc Occ Week Rule - Jan1-Dec31,  !- Name
    Office Bldg Occ Rule 1 Day Schedule 1,  !- Sunday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Monday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Tuesday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Wednesday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Thursday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Friday Schedule:Day Name
    Office Bldg Occ Rule 2 Day Schedule 1,  !- Saturday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Holiday Schedule:Day Name
    Office Bldg Occ Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Office Bldg Occ Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Office Bldg Occ Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool ClgSetp BathCorrMechKitchen Week Rule - Jan1-Dec31,  !- Name
    SecondarySchool ClgSetp BathCorrMechKitchen Default Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool ClgSetp BathCorrMechKitchen Default Schedule,  !- Monday Schedule:Day Name
    SecondarySchool ClgSetp BathCorrMechKitchen Default Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool ClgSetp BathCorrMechKitchen Default Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool ClgSetp BathCorrMechKitchen Default Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool ClgSetp BathCorrMechKitchen Default Schedule,  !- Friday Schedule:Day Name
    SecondarySchool ClgSetp BathCorrMechKitchen Default Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool ClgSetp BathCorrMechKitchen Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool ClgSetp BathCorrMechKitchen Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool ClgSetp BathCorrMechKitchen Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool ClgSetp BathCorrMechKitchen Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool ClgSetp BathCorrMechKitchen Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Gym Occ Week Rule - Jan1-Jun24,  !- Name
    SecondarySchool Gym Occ Rule 5 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Gym Occ Default Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Gym Occ Default Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Gym Occ Default Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Gym Occ Default Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Gym Occ Default Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Gym Occ Rule 5 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Gym Occ Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Gym Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Gym Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Gym Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Gym Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Gym Occ Week Rule - Jun25-Jul1,  !- Name
    SecondarySchool Gym Occ Rule 5 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Gym Occ Default Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Gym Occ Default Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Gym Occ Default Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Gym Occ Default Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Gym Occ Default Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Gym Occ Rule 3 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Gym Occ Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Gym Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Gym Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Gym Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Gym Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Gym Occ Week Rule - Jul2-Aug26,  !- Name
    SecondarySchool Gym Occ Rule 3 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Gym Occ Rule 4 Day Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Gym Occ Rule 4 Day Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Gym Occ Rule 4 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Gym Occ Rule 4 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Gym Occ Rule 4 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Gym Occ Rule 3 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Gym Occ Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Gym Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Gym Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Gym Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Gym Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Gym Occ Week Rule - Aug27-Sep2,  !- Name
    SecondarySchool Gym Occ Rule 3 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Gym Occ Rule 4 Day Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Gym Occ Rule 4 Day Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Gym Occ Rule 4 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Gym Occ Rule 4 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Gym Occ Rule 2 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Gym Occ Rule 1 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Gym Occ Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Gym Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Gym Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Gym Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Gym Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Gym Occ Week Rule - Sep3-Dec31,  !- Name
    SecondarySchool Gym Occ Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Gym Occ Rule 2 Day Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Gym Occ Rule 2 Day Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Gym Occ Rule 2 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Gym Occ Rule 2 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Gym Occ Rule 2 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Gym Occ Rule 1 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Gym Occ Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Gym Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Gym Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Gym Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Gym Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool HtgSetp BathCorrMechKitchen Week Rule - Jan1-Dec31,  !- Name
    SecondarySchool HtgSetp BathCorrMechKitchen Default Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool HtgSetp BathCorrMechKitchen Default Schedule,  !- Monday Schedule:Day Name
    SecondarySchool HtgSetp BathCorrMechKitchen Default Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool HtgSetp BathCorrMechKitchen Default Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool HtgSetp BathCorrMechKitchen Default Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool HtgSetp BathCorrMechKitchen Default Schedule,  !- Friday Schedule:Day Name
    SecondarySchool HtgSetp BathCorrMechKitchen Default Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool HtgSetp BathCorrMechKitchen Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool HtgSetp BathCorrMechKitchen Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool HtgSetp BathCorrMechKitchen Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool HtgSetp BathCorrMechKitchen Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool HtgSetp BathCorrMechKitchen Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Infil Week Rule - Jan1-Dec31,  !- Name
    SecondarySchool Infil Default Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Infil Default Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Infil Default Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Infil Default Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Infil Default Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Infil Default Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Infil Default Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Infil Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Infil Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Infil Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Infil Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Infil Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Kitchen Equip Week Rule - Jan1-Jun24,  !- Name
    SecondarySchool Kitchen Equip Rule 5 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Kitchen Equip Default Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Kitchen Equip Default Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Kitchen Equip Default Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Kitchen Equip Default Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Kitchen Equip Default Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Kitchen Equip Rule 5 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Kitchen Equip Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Kitchen Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Kitchen Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Kitchen Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Kitchen Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Kitchen Equip Week Rule - Jun25-Jul1,  !- Name
    SecondarySchool Kitchen Equip Rule 5 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Kitchen Equip Default Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Kitchen Equip Default Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Kitchen Equip Default Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Kitchen Equip Default Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Kitchen Equip Default Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Kitchen Equip Rule 3 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Kitchen Equip Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Kitchen Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Kitchen Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Kitchen Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Kitchen Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Kitchen Equip Week Rule - Jul2-Aug26,  !- Name
    SecondarySchool Kitchen Equip Rule 3 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Kitchen Equip Rule 4 Day Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Kitchen Equip Rule 4 Day Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Kitchen Equip Rule 4 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Kitchen Equip Rule 4 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Kitchen Equip Rule 4 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Kitchen Equip Rule 3 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Kitchen Equip Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Kitchen Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Kitchen Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Kitchen Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Kitchen Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Kitchen Equip Week Rule - Aug27-Sep2,  !- Name
    SecondarySchool Kitchen Equip Rule 3 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Kitchen Equip Rule 4 Day Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Kitchen Equip Rule 4 Day Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Kitchen Equip Rule 4 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Kitchen Equip Rule 4 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Kitchen Equip Rule 2 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Kitchen Equip Rule 1 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Kitchen Equip Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Kitchen Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Kitchen Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Kitchen Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Kitchen Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Kitchen Equip Week Rule - Sep3-Dec31,  !- Name
    SecondarySchool Kitchen Equip Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Kitchen Equip Rule 2 Day Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Kitchen Equip Rule 2 Day Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Kitchen Equip Rule 2 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Kitchen Equip Rule 2 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Kitchen Equip Rule 2 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Kitchen Equip Rule 1 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Kitchen Equip Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Kitchen Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Kitchen Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Kitchen Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Kitchen Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Kitchen Gas Week Rule - Jan1-Jun24,  !- Name
    SecondarySchool Kitchen Gas Rule 5 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Kitchen Gas Default Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Kitchen Gas Default Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Kitchen Gas Default Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Kitchen Gas Default Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Kitchen Gas Default Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Kitchen Gas Rule 5 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Kitchen Gas Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Kitchen Gas Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Kitchen Gas Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Kitchen Gas Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Kitchen Gas Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Kitchen Gas Week Rule - Jun25-Jul1,  !- Name
    SecondarySchool Kitchen Gas Rule 5 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Kitchen Gas Default Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Kitchen Gas Default Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Kitchen Gas Default Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Kitchen Gas Default Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Kitchen Gas Default Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Kitchen Gas Rule 3 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Kitchen Gas Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Kitchen Gas Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Kitchen Gas Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Kitchen Gas Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Kitchen Gas Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Kitchen Gas Week Rule - Jul2-Aug26,  !- Name
    SecondarySchool Kitchen Gas Rule 3 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Kitchen Gas Rule 4 Day Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Kitchen Gas Rule 4 Day Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Kitchen Gas Rule 4 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Kitchen Gas Rule 4 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Kitchen Gas Rule 4 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Kitchen Gas Rule 3 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Kitchen Gas Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Kitchen Gas Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Kitchen Gas Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Kitchen Gas Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Kitchen Gas Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Kitchen Gas Week Rule - Aug27-Sep2,  !- Name
    SecondarySchool Kitchen Gas Rule 3 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Kitchen Gas Rule 4 Day Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Kitchen Gas Rule 4 Day Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Kitchen Gas Rule 4 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Kitchen Gas Rule 4 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Kitchen Gas Rule 2 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Kitchen Gas Rule 1 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Kitchen Gas Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Kitchen Gas Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Kitchen Gas Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Kitchen Gas Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Kitchen Gas Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SecondarySchool Kitchen Gas Week Rule - Sep3-Dec31,  !- Name
    SecondarySchool Kitchen Gas Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    SecondarySchool Kitchen Gas Rule 2 Day Schedule,  !- Monday Schedule:Day Name
    SecondarySchool Kitchen Gas Rule 2 Day Schedule,  !- Tuesday Schedule:Day Name
    SecondarySchool Kitchen Gas Rule 2 Day Schedule,  !- Wednesday Schedule:Day Name
    SecondarySchool Kitchen Gas Rule 2 Day Schedule,  !- Thursday Schedule:Day Name
    SecondarySchool Kitchen Gas Rule 2 Day Schedule,  !- Friday Schedule:Day Name
    SecondarySchool Kitchen Gas Rule 1 Day Schedule,  !- Saturday Schedule:Day Name
    SecondarySchool Kitchen Gas Default Schedule,  !- Holiday Schedule:Day Name
    SecondarySchool Kitchen Gas Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SecondarySchool Kitchen Gas Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SecondarySchool Kitchen Gas Default Schedule,  !- CustomDay1 Schedule:Day Name
    SecondarySchool Kitchen Gas Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Small Office Activity Week Rule - Jan1-Dec31,  !- Name
    Small Office Activity Default Schedule,  !- Sunday Schedule:Day Name
    Small Office Activity Default Schedule,  !- Monday Schedule:Day Name
    Small Office Activity Default Schedule,  !- Tuesday Schedule:Day Name
    Small Office Activity Default Schedule,  !- Wednesday Schedule:Day Name
    Small Office Activity Default Schedule,  !- Thursday Schedule:Day Name
    Small Office Activity Default Schedule,  !- Friday Schedule:Day Name
    Small Office Activity Default Schedule,  !- Saturday Schedule:Day Name
    Small Office Activity Default Schedule,  !- Holiday Schedule:Day Name
    Small Office Activity Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Small Office Activity Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Small Office Activity Default Schedule,  !- CustomDay1 Schedule:Day Name
    Small Office Activity Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Small Office Bldg Equip Week Rule - Jan1-Dec31,  !- Name
    Small Office Bldg Equip Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Small Office Bldg Equip Default Schedule,  !- Monday Schedule:Day Name
    Small Office Bldg Equip Default Schedule,  !- Tuesday Schedule:Day Name
    Small Office Bldg Equip Default Schedule,  !- Wednesday Schedule:Day Name
    Small Office Bldg Equip Default Schedule,  !- Thursday Schedule:Day Name
    Small Office Bldg Equip Default Schedule,  !- Friday Schedule:Day Name
    Small Office Bldg Equip Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Small Office Bldg Equip Default Schedule,  !- Holiday Schedule:Day Name
    Small Office Bldg Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Small Office Bldg Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Small Office Bldg Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    Small Office Bldg Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Small Office Bldg Occ Week Rule - Jan1-Dec31,  !- Name
    Small Office Bldg Occ Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Small Office Bldg Occ Default Schedule,  !- Monday Schedule:Day Name
    Small Office Bldg Occ Default Schedule,  !- Tuesday Schedule:Day Name
    Small Office Bldg Occ Default Schedule,  !- Wednesday Schedule:Day Name
    Small Office Bldg Occ Default Schedule,  !- Thursday Schedule:Day Name
    Small Office Bldg Occ Default Schedule,  !- Friday Schedule:Day Name
    Small Office Bldg Occ Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Small Office Bldg Occ Default Schedule,  !- Holiday Schedule:Day Name
    Small Office Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Small Office Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Small Office Bldg Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    Small Office Bldg Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Small Office ClgSetp Week Rule - Jan1-Dec31,  !- Name
    Small Office ClgSetp Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Small Office ClgSetp Default Schedule,  !- Monday Schedule:Day Name
    Small Office ClgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    Small Office ClgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    Small Office ClgSetp Default Schedule,  !- Thursday Schedule:Day Name
    Small Office ClgSetp Default Schedule,  !- Friday Schedule:Day Name
    Small Office ClgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Small Office ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
    Small Office ClgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Small Office ClgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Small Office ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    Small Office ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Small Office HtgSetp Week Rule - Jan1-Dec31,  !- Name
    Small Office HtgSetp Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Small Office HtgSetp Default Schedule,  !- Monday Schedule:Day Name
    Small Office HtgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    Small Office HtgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    Small Office HtgSetp Default Schedule,  !- Thursday Schedule:Day Name
    Small Office HtgSetp Default Schedule,  !- Friday Schedule:Day Name
    Small Office HtgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Small Office HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
    Small Office HtgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Small Office HtgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Small Office HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    Small Office HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Small Office Infil Quarter On Week Rule - Jan1-Dec31,  !- Name
    Small Office Infil Quarter On Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Small Office Infil Quarter On Default Schedule,  !- Monday Schedule:Day Name
    Small Office Infil Quarter On Default Schedule,  !- Tuesday Schedule:Day Name
    Small Office Infil Quarter On Default Schedule,  !- Wednesday Schedule:Day Name
    Small Office Infil Quarter On Default Schedule,  !- Thursday Schedule:Day Name
    Small Office Infil Quarter On Default Schedule,  !- Friday Schedule:Day Name
    Small Office Infil Quarter On Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Small Office Infil Quarter On Default Schedule,  !- Holiday Schedule:Day Name
    Small Office Infil Quarter On Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Small Office Infil Quarter On Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Small Office Infil Quarter On Default Schedule,  !- CustomDay1 Schedule:Day Name
    Small Office Infil Quarter On Default Schedule;  !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    Office Bldg Light,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Office Bldg Light Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    SecondarySchool Bldg Light,  !- Name
    Fraction,                !- Schedule Type Limits Name
    SecondarySchool Bldg Light Week Rule - Jan1-Jun24,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    6,                       !- End Month 1
    24,                      !- End Day 1
    SecondarySchool Bldg Light Week Rule - Jun25-Jul1,  !- Schedule:Week Name 2
    6,                       !- Start Month 2
    25,                      !- Start Day 2
    7,                       !- End Month 2
    1,                       !- End Day 2
    SecondarySchool Bldg Light Week Rule - Jul2-Aug26,  !- Schedule:Week Name 3
    7,                       !- Start Month 3
    2,                       !- Start Day 3
    8,                       !- End Month 3
    26,                      !- End Day 3
    SecondarySchool Bldg Light Week Rule - Aug27-Sep2,  !- Schedule:Week Name 4
    8,                       !- Start Month 4
    27,                      !- Start Day 4
    9,                       !- End Month 4
    2,                       !- End Day 4
    SecondarySchool Bldg Light Week Rule - Sep3-Dec31,  !- Schedule:Week Name 5
    9,                       !- Start Month 5
    3,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Year,
    SecondarySchool Bldg Occ,!- Name
    Fraction,                !- Schedule Type Limits Name
    SecondarySchool Bldg Occ Week Rule - Jan1-Jun24,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    6,                       !- End Month 1
    24,                      !- End Day 1
    SecondarySchool Bldg Occ Week Rule - Jun25-Jul1,  !- Schedule:Week Name 2
    6,                       !- Start Month 2
    25,                      !- Start Day 2
    7,                       !- End Month 2
    1,                       !- End Day 2
    SecondarySchool Bldg Occ Week Rule - Jul2-Aug26,  !- Schedule:Week Name 3
    7,                       !- Start Month 3
    2,                       !- Start Day 3
    8,                       !- End Month 3
    26,                      !- End Day 3
    SecondarySchool Bldg Occ Week Rule - Aug27-Sep2,  !- Schedule:Week Name 4
    8,                       !- Start Month 4
    27,                      !- Start Day 4
    9,                       !- End Month 4
    2,                       !- End Day 4
    SecondarySchool Bldg Occ Week Rule - Sep3-Dec31,  !- Schedule:Week Name 5
    9,                       !- Start Month 5
    3,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Year,
    SecondarySchool Activity,!- Name
    ActivityLevel 2,         !- Schedule Type Limits Name
    SecondarySchool Activity Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    SecondarySchool Bldg Equip,  !- Name
    Fraction,                !- Schedule Type Limits Name
    SecondarySchool Bldg Equip Week Rule - Jan1-Jun24,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    6,                       !- End Month 1
    24,                      !- End Day 1
    SecondarySchool Bldg Equip Week Rule - Jun25-Jul1,  !- Schedule:Week Name 2
    6,                       !- Start Month 2
    25,                      !- Start Day 2
    7,                       !- End Month 2
    1,                       !- End Day 2
    SecondarySchool Bldg Equip Week Rule - Jul2-Aug26,  !- Schedule:Week Name 3
    7,                       !- Start Month 3
    2,                       !- Start Day 3
    8,                       !- End Month 3
    26,                      !- End Day 3
    SecondarySchool Bldg Equip Week Rule - Aug27-Sep2,  !- Schedule:Week Name 4
    8,                       !- Start Month 4
    27,                      !- Start Day 4
    9,                       !- End Month 4
    2,                       !- End Day 4
    SecondarySchool Bldg Equip Week Rule - Sep3-Dec31,  !- Schedule:Week Name 5
    9,                       !- Start Month 5
    3,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Year,
    Office Bldg Equip,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Office Bldg Equip Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    SecondarySchool HtgSetp, !- Name
    Temperature 22,          !- Schedule Type Limits Name
    SecondarySchool HtgSetp Week Rule - Jan1-Jun24,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    6,                       !- End Month 1
    24,                      !- End Day 1
    SecondarySchool HtgSetp Week Rule - Jun25-Jul1,  !- Schedule:Week Name 2
    6,                       !- Start Month 2
    25,                      !- Start Day 2
    7,                       !- End Month 2
    1,                       !- End Day 2
    SecondarySchool HtgSetp Week Rule - Jul2-Aug26,  !- Schedule:Week Name 3
    7,                       !- Start Month 3
    2,                       !- Start Day 3
    8,                       !- End Month 3
    26,                      !- End Day 3
    SecondarySchool HtgSetp Week Rule - Aug27-Sep2,  !- Schedule:Week Name 4
    8,                       !- Start Month 4
    27,                      !- Start Day 4
    9,                       !- End Month 4
    2,                       !- End Day 4
    SecondarySchool HtgSetp Week Rule - Sep3-Dec31,  !- Schedule:Week Name 5
    9,                       !- Start Month 5
    3,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Year,
    SecondarySchool ClgSetp, !- Name
    Temperature 21,          !- Schedule Type Limits Name
    SecondarySchool ClgSetp Week Rule - Jan1-Jun24,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    6,                       !- End Month 1
    24,                      !- End Day 1
    SecondarySchool ClgSetp Week Rule - Jun25-Jul1,  !- Schedule:Week Name 2
    6,                       !- Start Month 2
    25,                      !- Start Day 2
    7,                       !- End Month 2
    1,                       !- End Day 2
    SecondarySchool ClgSetp Week Rule - Jul2-Aug26,  !- Schedule:Week Name 3
    7,                       !- Start Month 3
    2,                       !- Start Day 3
    8,                       !- End Month 3
    26,                      !- End Day 3
    SecondarySchool ClgSetp Week Rule - Aug27-Sep2,  !- Schedule:Week Name 4
    8,                       !- Start Month 4
    27,                      !- Start Day 4
    9,                       !- End Month 4
    2,                       !- End Day 4
    SecondarySchool ClgSetp Week Rule - Sep3-Dec31,  !- Schedule:Week Name 5
    9,                       !- Start Month 5
    3,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Year,
    Office Work Occ,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Office Work Occ Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Office Activity,         !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    Office Activity Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Medium Office HtgSetp,   !- Name
    Temperature 36,          !- Schedule Type Limits Name
    Medium Office HtgSetp Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Medium Office ClgSetp,   !- Name
    Temperature 37,          !- Schedule Type Limits Name
    Medium Office ClgSetp Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    SecondarySchool Auditorium Occ,  !- Name
    Fraction,                !- Schedule Type Limits Name
    SecondarySchool Auditorium Occ Week Rule - Jan1-Jun24,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    6,                       !- End Month 1
    24,                      !- End Day 1
    SecondarySchool Auditorium Occ Week Rule - Jun25-Jul1,  !- Schedule:Week Name 2
    6,                       !- Start Month 2
    25,                      !- Start Day 2
    7,                       !- End Month 2
    1,                       !- End Day 2
    SecondarySchool Auditorium Occ Week Rule - Jul2-Aug26,  !- Schedule:Week Name 3
    7,                       !- Start Month 3
    2,                       !- Start Day 3
    8,                       !- End Month 3
    26,                      !- End Day 3
    SecondarySchool Auditorium Occ Week Rule - Aug27-Sep2,  !- Schedule:Week Name 4
    8,                       !- Start Month 4
    27,                      !- Start Day 4
    9,                       !- End Month 4
    2,                       !- End Day 4
    SecondarySchool Auditorium Occ Week Rule - Sep3-Dec31,  !- Schedule:Week Name 5
    9,                       !- Start Month 5
    3,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Year,
    SecondarySchool Office Occ,  !- Name
    Fraction,                !- Schedule Type Limits Name
    SecondarySchool Office Occ Week Rule - Jan1-Jun24,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    6,                       !- End Month 1
    24,                      !- End Day 1
    SecondarySchool Office Occ Week Rule - Jun25-Jul1,  !- Schedule:Week Name 2
    6,                       !- Start Month 2
    25,                      !- Start Day 2
    7,                       !- End Month 2
    1,                       !- End Day 2
    SecondarySchool Office Occ Week Rule - Jul2-Aug26,  !- Schedule:Week Name 3
    7,                       !- Start Month 3
    2,                       !- Start Day 3
    8,                       !- End Month 3
    26,                      !- End Day 3
    SecondarySchool Office Occ Week Rule - Aug27-Sep2,  !- Schedule:Week Name 4
    8,                       !- Start Month 4
    27,                      !- Start Day 4
    9,                       !- End Month 4
    2,                       !- End Day 4
    SecondarySchool Office Occ Week Rule - Sep3-Dec31,  !- Schedule:Week Name 5
    9,                       !- Start Month 5
    3,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Year,
    Large Office Activity,   !- Name
    ActivityLevel 5,         !- Schedule Type Limits Name
    Large Office Activity Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Large Office Bldg Equip, !- Name
    Fractional,              !- Schedule Type Limits Name
    Large Office Bldg Equip Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Large Office Bldg Light, !- Name
    Fractional,              !- Schedule Type Limits Name
    Large Office Bldg Light Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Large Office Bldg Occ,   !- Name
    Fractional,              !- Schedule Type Limits Name
    Large Office Bldg Occ Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Large Office ClgSetp,    !- Name
    Temperature 5,           !- Schedule Type Limits Name
    Large Office ClgSetp Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Large Office HtgSetp,    !- Name
    Temperature 3,           !- Schedule Type Limits Name
    Large Office HtgSetp Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Large Office Infil Quarter On,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Large Office Infil Quarter On Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Medium Office Activity,  !- Name
    ActivityLevel 13,        !- Schedule Type Limits Name
    Medium Office Activity Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Medium Office Bldg Equip,!- Name
    Fraction,                !- Schedule Type Limits Name
    Medium Office Bldg Equip Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Medium Office Bldg Occ,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Medium Office Bldg Occ Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Medium Office Infil Quarter On,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Medium Office Infil Quarter On Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Office Infil Quarter On, !- Name
    Fraction,                !- Schedule Type Limits Name
    Office Infil Quarter On Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Office Misc Occ,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Office Misc Occ Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    SecondarySchool ClgSetp BathCorrMechKitchen,  !- Name
    Temperature 27,          !- Schedule Type Limits Name
    SecondarySchool ClgSetp BathCorrMechKitchen Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    SecondarySchool Gym Occ, !- Name
    Fraction,                !- Schedule Type Limits Name
    SecondarySchool Gym Occ Week Rule - Jan1-Jun24,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    6,                       !- End Month 1
    24,                      !- End Day 1
    SecondarySchool Gym Occ Week Rule - Jun25-Jul1,  !- Schedule:Week Name 2
    6,                       !- Start Month 2
    25,                      !- Start Day 2
    7,                       !- End Month 2
    1,                       !- End Day 2
    SecondarySchool Gym Occ Week Rule - Jul2-Aug26,  !- Schedule:Week Name 3
    7,                       !- Start Month 3
    2,                       !- Start Day 3
    8,                       !- End Month 3
    26,                      !- End Day 3
    SecondarySchool Gym Occ Week Rule - Aug27-Sep2,  !- Schedule:Week Name 4
    8,                       !- Start Month 4
    27,                      !- Start Day 4
    9,                       !- End Month 4
    2,                       !- End Day 4
    SecondarySchool Gym Occ Week Rule - Sep3-Dec31,  !- Schedule:Week Name 5
    9,                       !- Start Month 5
    3,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Year,
    SecondarySchool HtgSetp BathCorrMechKitchen,  !- Name
    Temperature 29,          !- Schedule Type Limits Name
    SecondarySchool HtgSetp BathCorrMechKitchen Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    SecondarySchool Infil,   !- Name
    Fraction,                !- Schedule Type Limits Name
    SecondarySchool Infil Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    SecondarySchool Kitchen Equip,  !- Name
    Fraction,                !- Schedule Type Limits Name
    SecondarySchool Kitchen Equip Week Rule - Jan1-Jun24,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    6,                       !- End Month 1
    24,                      !- End Day 1
    SecondarySchool Kitchen Equip Week Rule - Jun25-Jul1,  !- Schedule:Week Name 2
    6,                       !- Start Month 2
    25,                      !- Start Day 2
    7,                       !- End Month 2
    1,                       !- End Day 2
    SecondarySchool Kitchen Equip Week Rule - Jul2-Aug26,  !- Schedule:Week Name 3
    7,                       !- Start Month 3
    2,                       !- Start Day 3
    8,                       !- End Month 3
    26,                      !- End Day 3
    SecondarySchool Kitchen Equip Week Rule - Aug27-Sep2,  !- Schedule:Week Name 4
    8,                       !- Start Month 4
    27,                      !- Start Day 4
    9,                       !- End Month 4
    2,                       !- End Day 4
    SecondarySchool Kitchen Equip Week Rule - Sep3-Dec31,  !- Schedule:Week Name 5
    9,                       !- Start Month 5
    3,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Year,
    SecondarySchool Kitchen Gas,  !- Name
    Fraction,                !- Schedule Type Limits Name
    SecondarySchool Kitchen Gas Week Rule - Jan1-Jun24,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    6,                       !- End Month 1
    24,                      !- End Day 1
    SecondarySchool Kitchen Gas Week Rule - Jun25-Jul1,  !- Schedule:Week Name 2
    6,                       !- Start Month 2
    25,                      !- Start Day 2
    7,                       !- End Month 2
    1,                       !- End Day 2
    SecondarySchool Kitchen Gas Week Rule - Jul2-Aug26,  !- Schedule:Week Name 3
    7,                       !- Start Month 3
    2,                       !- Start Day 3
    8,                       !- End Month 3
    26,                      !- End Day 3
    SecondarySchool Kitchen Gas Week Rule - Aug27-Sep2,  !- Schedule:Week Name 4
    8,                       !- Start Month 4
    27,                      !- Start Day 4
    9,                       !- End Month 4
    2,                       !- End Day 4
    SecondarySchool Kitchen Gas Week Rule - Sep3-Dec31,  !- Schedule:Week Name 5
    9,                       !- Start Month 5
    3,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Year,
    Small Office Activity,   !- Name
    ActivityLevel 12,        !- Schedule Type Limits Name
    Small Office Activity Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Small Office Bldg Equip, !- Name
    Fractional,              !- Schedule Type Limits Name
    Small Office Bldg Equip Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Small Office Bldg Occ,   !- Name
    Fractional,              !- Schedule Type Limits Name
    Small Office Bldg Occ Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Small Office ClgSetp,    !- Name
    Temperature 4,           !- Schedule Type Limits Name
    Small Office ClgSetp Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Small Office HtgSetp,    !- Name
    Temperature 11,          !- Schedule Type Limits Name
    Small Office HtgSetp Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Small Office Infil Quarter On,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Small Office Infil Quarter On Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    Zone_Library_7117 Thermostat Schedule,  !- Name
    Zone_Library_7117 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:0.0,           !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Zone_ClosedOffice_7118 Thermostat Schedule,  !- Name
    Zone_ClosedOffice_7118 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:0.0,           !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Zone_ClosedOffice_7120 Thermostat Schedule,  !- Name
    Zone_ClosedOffice_7120 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:0.0,           !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Zone_Elec/MechRoom_7122 Thermostat Schedule,  !- Name
    Zone_Elec/MechRoom_7122 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:0.0,           !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Zone_ClosedOffice_7110 Thermostat Schedule,  !- Name
    Zone_ClosedOffice_7110 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:0.0,           !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Zone_ClosedOffice_7108 Thermostat Schedule,  !- Name
    Zone_ClosedOffice_7108 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:0.0,           !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Zone_Auditorium_7103 Thermostat Schedule,  !- Name
    Zone_Auditorium_7103 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:0.0,           !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Zone_Auditorium_7102 Thermostat Schedule,  !- Name
    Zone_Auditorium_7102 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:0.0,           !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Zone_Auditorium_7104 Thermostat Schedule,  !- Name
    Zone_Auditorium_7104 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:0.0,           !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Zone_Storage_7104_Pantry Thermostat Schedule,  !- Name
    Zone_Storage_7104_Pantry Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:0.0,           !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Zone_Classroom_7201 Thermostat Schedule,  !- Name
    Zone_Classroom_7201 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:0.0,           !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Zone_Classroom_7202 Thermostat Schedule,  !- Name
    Zone_Classroom_7202 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:0.0,           !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Zone_Classroom_7203 Thermostat Schedule,  !- Name
    Zone_Classroom_7203 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:0.0,           !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Zone_Classroom_7204 Thermostat Schedule,  !- Name
    Zone_Classroom_7204 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:0.0,           !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Zone_Classroom_7205 Thermostat Schedule,  !- Name
    Zone_Classroom_7205 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:0.0,           !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Zone_Classroom_7210 Thermostat Schedule,  !- Name
    Zone_Classroom_7210 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:0.0,           !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Zone_Office_7211 Thermostat Schedule,  !- Name
    Zone_Office_7211 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:0.0,           !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Zone_Office_7212 Thermostat Schedule,  !- Name
    Zone_Office_7212 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:0.0,           !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Zone_Office_7301 Thermostat Schedule,  !- Name
    Zone_Office_7301 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:0.0,           !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Zone_Office_7316 Thermostat Schedule,  !- Name
    Zone_Office_7316 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:0.0,           !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Zone_Classroom_7302 Thermostat Schedule,  !- Name
    Zone_Classroom_7302 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:0.0,           !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Zone_Classroom_7303 Thermostat Schedule,  !- Name
    Zone_Classroom_7303 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:0.0,           !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Zone_Classroom_7315 Thermostat Schedule,  !- Name
    Zone_Classroom_7315 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:0.0,           !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Zone_Classroom_7314 Thermostat Schedule,  !- Name
    Zone_Classroom_7314 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:0.0,           !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Zone_Classroom_7308 Thermostat Schedule,  !- Name
    Zone_Classroom_7308 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:0.0,           !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Zone_Classroom_7309 Thermostat Schedule,  !- Name
    Zone_Classroom_7309 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:0.0,           !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Zone_Classroom_7310 Thermostat Schedule,  !- Name
    Zone_Classroom_7310 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:0.0,           !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Zone_Classroom_7313 Thermostat Schedule,  !- Name
    Zone_Classroom_7313 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:0.0,           !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Zone_Classroom_7312 Thermostat Schedule,  !- Name
    Zone_Classroom_7312 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:0.0,           !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Zone_Classroom_7311 Thermostat Schedule,  !- Name
    Zone_Classroom_7311 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:0.0,           !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Zone_Classroom_7401 Thermostat Schedule,  !- Name
    Zone_Classroom_7401 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:0.0,           !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Zone_Classroom_7402 Thermostat Schedule,  !- Name
    Zone_Classroom_7402 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:0.0,           !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Zone_Classroom_7405 Thermostat Schedule,  !- Name
    Zone_Classroom_7405 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:0.0,           !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Zone_Classroom_7423 Thermostat Schedule,  !- Name
    Zone_Classroom_7423 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:0.0,           !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Zone_Classroom_7422 Thermostat Schedule,  !- Name
    Zone_Classroom_7422 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:0.0,           !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Zone_Classroom_7419 Thermostat Schedule,  !- Name
    Zone_Classroom_7419 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:0.0,           !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Zone_Classroom_7410 Thermostat Schedule,  !- Name
    Zone_Classroom_7410 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:0.0,           !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Zone_Classroom_7411 Thermostat Schedule,  !- Name
    Zone_Classroom_7411 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:0.0,           !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Zone_Classroom_7412 Thermostat Schedule,  !- Name
    Zone_Classroom_7412 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:0.0,           !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Zone_Classroom_7413 Thermostat Schedule,  !- Name
    Zone_Classroom_7413 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:0.0,           !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Zone_Classroom_7414 Thermostat Schedule,  !- Name
    Zone_Classroom_7414 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:0.0,           !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Zone_Classroom_7418 Thermostat Schedule,  !- Name
    Zone_Classroom_7418 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:0.0,           !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Zone_Classroom_7415 Thermostat Schedule,  !- Name
    Zone_Classroom_7415 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:0.0,           !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Zone_Auditorium_7502 Thermostat Schedule,  !- Name
    Zone_Auditorium_7502 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:0.0,           !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Zone_Auditorium_7501 Thermostat Schedule,  !- Name
    Zone_Auditorium_7501 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:0.0,           !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Zone_Auditorium_7508 Thermostat Schedule,  !- Name
    Zone_Auditorium_7508 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:0.0,           !- Field 3
    4;                       !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    Always On Discrete,      !- Name
    Always On Discrete Limits,  !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Always Off Discrete,     !- Name
    OnOff,                   !- Schedule Type Limits Name
    0.0;                     !- Hourly Value

Schedule:Constant,
    Always On Continuous,    !- Name
    Fractional 1,            !- Schedule Type Limits Name
    1;                       !- Hourly Value


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

! Adjusted for ASHRAE Climate Zone 3B (Lampang, Thailand)
! Thammasat University - Boonchoo Building
! Replaced problematic constructions with Boonchoo_ExtWall
Material,
    B_MAT_SHEATH,            !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.2,                     !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    B_MAT_ROCKWOOL,          !- Name
    MediumRough,             !- Roughness
    0.08,                    !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    120,                     !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    B_MAT_GYP,               !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830.000000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

Material,
    1IN Stucco,              !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness {m}
    0.691799999999999,       !- Conductivity {W/m-K}
    1858,                    !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    8IN Concrete HW,         !- Name
    MediumRough,             !- Roughness
    0.2033,                  !- Thickness {m}
    1.72959999999999,        !- Conductivity {W/m-K}
    2242.99999999999,        !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.2800000000001,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    F16 Acoustic tile,       !- Name
    MediumSmooth,            !- Roughness
    0.0191,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    368,                     !- Density {kg/m3}
    590.000000000002,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

Material,
    G01a 19mm gypsum board,  !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

Material,
    G05 25mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    I01 25mm insulation board,  !- Name
    MediumRough,             !- Roughness
    0.0254,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    M11 100mm lightweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840.000000000002,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    MAT-CC05 4 HW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.85;                    !- Visible Absorptance

Material,
    Metal Decking,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.006,                  !- Conductivity {W/m-K}
    7680,                    !- Density {kg/m3}
    418.4,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Metal Roofing,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.006,                  !- Conductivity {W/m-K}
    7680,                    !- Density {kg/m3}
    418.4,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Roof Insulation [18],    !- Name
    MediumRough,             !- Roughness
    0.1693,                  !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Roof Insulation [21],    !- Name
    MediumRough,             !- Roughness
    0.2105,                  !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Roof Insulation [25],    !- Name
    MediumRough,             !- Roughness
    0.263,                   !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Roof Insulation [26],    !- Name
    MediumRough,             !- Roughness
    0.2941,                  !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1121.29,                 !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Wall Insulation [31],    !- Name
    MediumRough,             !- Roughness
    0.0337000000000001,      !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91,                      !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Wall Insulation [33],    !- Name
    MediumRough,             !- Roughness
    0.0781,                  !- Thickness {m}
    0.045,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Wall Insulation [35],    !- Name
    MediumRough,             !- Roughness
    0.0452,                  !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91,                      !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Wall Insulation [36],    !- Name
    MediumRough,             !- Roughness
    0.0565999999999999,      !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91,                      !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Wall Insulation [37],    !- Name
    MediumRough,             !- Roughness
    0.0680999999999999,      !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91,                      !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Wall Insulation [40],    !- Name
    MediumRough,             !- Roughness
    0.0793999999999999,      !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91,                      !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Wall Insulation [42],    !- Name
    MediumRough,             !- Roughness
    0.0913999999999999,      !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91,                      !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Wall Insulation [44],    !- Name
    MediumRough,             !- Roughness
    0.1104,                  !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91,                      !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    CP02 CARPET PAD,         !- Name
    Smooth,                  !- Roughness
    0.1,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material:NoMass,
    MAT-SHEATH,              !- Name
    Smooth,                  !- Roughness
    0.1,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    F04 Wall air space resistance,  !- Name
    0.15;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    F05 Ceiling air space resistance,  !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    Clear 3mm,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.0,                     !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.0,                     !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [167], !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.2374,                  !- Solar Transmittance at Normal Incidence
    0.7126,                  !- Front Side Solar Reflectance at Normal Incidence
    0.0,                     !- Back Side Solar Reflectance at Normal Incidence
    0.2512,                  !- Visible Transmittance at Normal Incidence
    0.6988,                  !- Front Side Visible Reflectance at Normal Incidence
    0.0,                     !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.985,                   !- Front Side Infrared Hemispherical Emissivity
    0.985,                   !- Back Side Infrared Hemispherical Emissivity
    2.1073,                  !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [197], !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.2349,                  !- Solar Transmittance at Normal Incidence
    0.7151,                  !- Front Side Solar Reflectance at Normal Incidence
    0.0,                     !- Back Side Solar Reflectance at Normal Incidence
    0.2512,                  !- Visible Transmittance at Normal Incidence
    0.6988,                  !- Front Side Visible Reflectance at Normal Incidence
    0.0,                     !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.0415,                  !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [202], !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.2325,                  !- Solar Transmittance at Normal Incidence
    0.7175,                  !- Front Side Solar Reflectance at Normal Incidence
    0.0,                     !- Back Side Solar Reflectance at Normal Incidence
    0.3192,                  !- Visible Transmittance at Normal Incidence
    0.6308,                  !- Front Side Visible Reflectance at Normal Incidence
    0.0,                     !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.0192,                  !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [207], !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.3311,                  !- Solar Transmittance at Normal Incidence
    0.6189,                  !- Front Side Solar Reflectance at Normal Incidence
    0.0,                     !- Back Side Solar Reflectance at Normal Incidence
    0.44,                    !- Visible Transmittance at Normal Incidence
    0.51,                    !- Front Side Visible Reflectance at Normal Incidence
    0.0,                     !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.0133,                  !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [216], !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.3801,                  !- Solar Transmittance at Normal Incidence
    0.5699,                  !- Front Side Solar Reflectance at Normal Incidence
    0.0,                     !- Back Side Solar Reflectance at Normal Incidence
    0.5079,                  !- Visible Transmittance at Normal Incidence
    0.4421,                  !- Front Side Visible Reflectance at Normal Incidence
    0.0,                     !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.0133,                  !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [221], !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.4296,                  !- Solar Transmittance at Normal Incidence
    0.5204,                  !- Front Side Solar Reflectance at Normal Incidence
    0.0,                     !- Back Side Solar Reflectance at Normal Incidence
    0.4503,                  !- Visible Transmittance at Normal Incidence
    0.4997,                  !- Front Side Visible Reflectance at Normal Incidence
    0.0,                     !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.0089,                  !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:BLIND ===========

WindowMaterial:Blind,
    Window Material Blind 1, !- Name
    Horizontal,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.01875,                 !- Slat Separation {m}
    0.001,                   !- Slat Thickness {m}
    45,                      !- Slat Angle {deg}
    221,                     !- Slat Conductivity {W/m-K}
    0.0,                     !- Slat Beam Solar Transmittance
    0.5,                     !- Front Side Slat Beam Solar Reflectance
    0.5,                     !- Back Side Slat Beam Solar Reflectance
    0.0,                     !- Slat Diffuse Solar Transmittance
    0.5,                     !- Front Side Slat Diffuse Solar Reflectance
    0.5,                     !- Back Side Slat Diffuse Solar Reflectance
    0.0,                     !- Slat Beam Visible Transmittance
    0.5,                     !- Front Side Slat Beam Visible Reflectance
    0.5,                     !- Back Side Slat Beam Visible Reflectance
    0.0,                     !- Slat Diffuse Visible Transmittance
    0.5,                     !- Front Side Slat Diffuse Visible Reflectance
    0.5,                     !- Back Side Slat Diffuse Visible Reflectance
    0.0,                     !- Slat Infrared Hemispherical Transmittance
    0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.05,                    !- Blind to Glass Distance {m}
    0.5,                     !- Blind Top Opening Multiplier
    0.5,                     !- Blind Bottom Opening Multiplier
    0.5,                     !- Blind Left Side Opening Multiplier
    0.5,                     !- Blind Right Side Opening Multiplier
    0.0,                     !- Minimum Slat Angle {deg}
    180;                     !- Maximum Slat Angle {deg}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1,  !- Name
    Roof Membrane,           !- Outside Layer
    Roof Insulation [18],    !- Layer 2
    Metal Decking;           !- Layer 3

Construction,
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5,  !- Name
    Roof Membrane,           !- Outside Layer
    Roof Insulation [21],    !- Layer 2
    Metal Decking;           !- Layer 3

Construction,
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 7-8,  !- Name
    Roof Membrane,           !- Outside Layer
    Roof Insulation [26],    !- Layer 2
    Metal Decking;           !- Layer 3

Construction,
    ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6,  !- Name
    Metal Roofing,           !- Outside Layer
    Roof Insulation [25],    !- Layer 2
    Metal Decking;           !- Layer 3

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1,  !- Name
    1IN Stucco,              !- Outside Layer
    8IN Concrete HW,         !- Layer 2
    Wall Insulation [31],    !- Layer 3
    1/2IN Gypsum;            !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Name
    1IN Stucco,              !- Outside Layer
    8IN Concrete HW,         !- Layer 2
    Wall Insulation [35],    !- Layer 3
    1/2IN Gypsum;            !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3,  !- Name
    1IN Stucco,              !- Outside Layer
    8IN Concrete HW,         !- Layer 2
    Wall Insulation [36],    !- Layer 3
    1/2IN Gypsum;            !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4,  !- Name
    1IN Stucco,              !- Outside Layer
    8IN Concrete HW,         !- Layer 2
    Wall Insulation [37],    !- Layer 3
    1/2IN Gypsum;            !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5,  !- Name
    1IN Stucco,              !- Outside Layer
    8IN Concrete HW,         !- Layer 2
    Wall Insulation [40],    !- Layer 3
    1/2IN Gypsum;            !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Name
    1IN Stucco,              !- Outside Layer
    8IN Concrete HW,         !- Layer 2
    Wall Insulation [42],    !- Layer 3
    1/2IN Gypsum;            !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 7-8,  !- Name
    1IN Stucco,              !- Outside Layer
    8IN Concrete HW,         !- Layer 2
    Wall Insulation [44],    !- Layer 3
    1/2IN Gypsum;            !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,  !- Name
    MAT-SHEATH,              !- Outside Layer
    Wall Insulation [33],    !- Layer 2
    1/2IN Gypsum;            !- Layer 3

Construction,
    Boonchoo_ExtWall,        !- Name
    1IN Stucco,              !- Outside Layer
    8IN Concrete HW,         !- Layer 2
    Wall Insulation [31],    !- Layer 3
    1/2IN Gypsum;            !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 1,  !- Name
    Theoretical Glass [167]; !- Outside Layer

Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 2,  !- Name
    Theoretical Glass [197]; !- Outside Layer

Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,  !- Name
    Theoretical Glass [202]; !- Outside Layer

Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,  !- Name
    Theoretical Glass [207]; !- Outside Layer

Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Name
    Theoretical Glass [216]; !- Outside Layer

Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 7-8,  !- Name
    Theoretical Glass [221]; !- Outside Layer

Construction,
    Exterior Door,           !- Name
    F08 Metal surface,       !- Outside Layer
    I01 25mm insulation board;  !- Layer 2

Construction,
    ExtSlabCarpet 4in ClimateZone 1-8,  !- Name
    MAT-CC05 4 HW CONCRETE,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

Construction,
    Interior Ceiling,        !- Name
    M11 100mm lightweight concrete,  !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    F16 Acoustic tile;       !- Layer 3

Construction,
    Interior Door,           !- Name
    G05 25mm wood;           !- Outside Layer

Construction,
    Interior Floor,          !- Name
    F16 Acoustic tile,       !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    M11 100mm lightweight concrete;  !- Layer 3

Construction,
    Interior Partition,      !- Name
    G05 25mm wood;           !- Outside Layer

Construction,
    Interior Wall,           !- Name
    G01a 19mm gypsum board,  !- Outside Layer
    F04 Wall air space resistance,  !- Layer 2
    G01a 19mm gypsum board;  !- Layer 3

Construction,
    Interior Window,         !- Name
    Clear 3mm;               !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: SPACE ===========

Space,
    F1_Fire-escape_R,        !- Name
    Zone_Fire-escape_R,      !- Zone Name
    4.5,                     !- Ceiling Height {m}
    99.9,                    !- Volume {m3}
    22.2,                    !- Floor Area {m2}
    189.1-2009 - Office - Stair - CZ1-3;  !- Space Type

Space,
    F2_Fire-escape_R,        !- Name
    Zone_Fire-escape_R,      !- Zone Name
    4,                       !- Ceiling Height {m}
    88.8,                    !- Volume {m3}
    22.2,                    !- Floor Area {m2}
    189.1-2009 - Office - Stair - CZ1-3;  !- Space Type

Space,
    F3_Fire-escape_R,        !- Name
    Zone_Fire-escape_R,      !- Zone Name
    4,                       !- Ceiling Height {m}
    88.8,                    !- Volume {m3}
    22.2,                    !- Floor Area {m2}
    189.1-2009 - Office - Stair - CZ1-3;  !- Space Type

Space,
    F4_Fire-escape_R,        !- Name
    Zone_Fire-escape_R,      !- Zone Name
    4,                       !- Ceiling Height {m}
    88.8,                    !- Volume {m3}
    22.2,                    !- Floor Area {m2}
    189.1-2009 - Office - Stair - CZ1-3;  !- Space Type

Space,
    F5_Fire-escape_R,        !- Name
    Zone_Fire-escape_R,      !- Zone Name
    4,                       !- Ceiling Height {m}
    88.8,                    !- Volume {m3}
    22.2,                    !- Floor Area {m2}
    189.1-2009 - Office - Stair - CZ1-3;  !- Space Type

Space,
    7503,                    !- Name
    Zone_Restroom_7503,      !- Zone Name
    4,                       !- Ceiling Height {m}
    183.6,                   !- Volume {m3}
    45.9,                    !- Floor Area {m2}
    189.1-2009 - SecSchl - Restroom - CZ1-3;  !- Space Type

Space,
    7504,                    !- Name
    Zone_Restroom_7503,      !- Zone Name
    4,                       !- Ceiling Height {m}
    160.3,                   !- Volume {m3}
    40.075,                  !- Floor Area {m2}
    189.1-2009 - SecSchl - Restroom - CZ1-3;  !- Space Type

Space,
    7505,                    !- Name
    Zone_Restroom_7503,      !- Zone Name
    4,                       !- Ceiling Height {m}
    21.2,                    !- Volume {m3}
    5.3,                     !- Floor Area {m2}
    189.1-2009 - Office - Elec/MechRoom - CZ1-3;  !- Space Type

Space,
    7406,                    !- Name
    Zone_Restroom_7406,      !- Zone Name
    4,                       !- Ceiling Height {m}
    183.6,                   !- Volume {m3}
    45.9,                    !- Floor Area {m2}
    189.1-2009 - SecSchl - Restroom - CZ1-3;  !- Space Type

Space,
    7407,                    !- Name
    Zone_Restroom_7406,      !- Zone Name
    4,                       !- Ceiling Height {m}
    160.3,                   !- Volume {m3}
    40.075,                  !- Floor Area {m2}
    189.1-2009 - SecSchl - Restroom - CZ1-3;  !- Space Type

Space,
    7408,                    !- Name
    Zone_Restroom_7406,      !- Zone Name
    4,                       !- Ceiling Height {m}
    21.2,                    !- Volume {m3}
    5.3,                     !- Floor Area {m2}
    189.1-2009 - SecSchl - Restroom - CZ1-3;  !- Space Type

Space,
    7304,                    !- Name
    Zone_Restroom_7304,      !- Zone Name
    4,                       !- Ceiling Height {m}
    183.6,                   !- Volume {m3}
    45.9,                    !- Floor Area {m2}
    189.1-2009 - SecSchl - Restroom - CZ1-3;  !- Space Type

Space,
    7305,                    !- Name
    Zone_Restroom_7304,      !- Zone Name
    4,                       !- Ceiling Height {m}
    160.3,                   !- Volume {m3}
    40.075,                  !- Floor Area {m2}
    189.1-2009 - SecSchl - Restroom - CZ1-3;  !- Space Type

Space,
    7306,                    !- Name
    Zone_Restroom_7304,      !- Zone Name
    4,                       !- Ceiling Height {m}
    5.3,                     !- Volume {m3}
    21.2,                    !- Floor Area {m2}
    189.1-2009 - SecSchl - Restroom - CZ1-3;  !- Space Type

Space,
    7206,                    !- Name
    Zone_Restroom_7206,      !- Zone Name
    4,                       !- Ceiling Height {m}
    183.6,                   !- Volume {m3}
    45.9,                    !- Floor Area {m2}
    189.1-2009 - SecSchl - Restroom - CZ1-3;  !- Space Type

Space,
    7207,                    !- Name
    Zone_Restroom_7206,      !- Zone Name
    4,                       !- Ceiling Height {m}
    160.3,                   !- Volume {m3}
    40.075,                  !- Floor Area {m2}
    189.1-2009 - SecSchl - Restroom - CZ1-3;  !- Space Type

Space,
    7208,                    !- Name
    Zone_Restroom_7206,      !- Zone Name
    4,                       !- Ceiling Height {m}
    21.2,                    !- Volume {m3}
    5.3,                     !- Floor Area {m2}
    189.1-2009 - SecSchl - Restroom - CZ1-3;  !- Space Type

Space,
    7112,                    !- Name
    Zone_Restroom_7112,      !- Zone Name
    4.5,                     !- Ceiling Height {m}
    196.55,                  !- Volume {m3}
    45.9,                    !- Floor Area {m2}
    189.1-2009 - SecSchl - Restroom - CZ1-3;  !- Space Type

Space,
    7114,                    !- Name
    Zone_Restroom_7112,      !- Zone Name
    4.5,                     !- Ceiling Height {m}
    23.85,                   !- Volume {m3}
    5.3,                     !- Floor Area {m2}
    189.1-2009 - SecSchl - Restroom - CZ1-3;  !- Space Type

Space,
    7115,                    !- Name
    Zone_Restroom_7112,      !- Zone Name
    4.5,                     !- Ceiling Height {m}
    180.3375,                !- Volume {m3}
    40.075,                  !- Floor Area {m2}
    189.1-2009 - SecSchl - Restroom - CZ1-3;  !- Space Type

Space,
    7106,                    !- Name
    Zone_Restroom_7106,      !- Zone Name
    4.5,                     !- Ceiling Height {m}
    71.55,                   !- Volume {m3}
    15.9,                    !- Floor Area {m2}
    189.1-2009 - SecSchl - Restroom - CZ1-3;  !- Space Type

Space,
    7107,                    !- Name
    Zone_Restroom_7106,      !- Zone Name
    4.5,                     !- Ceiling Height {m}
    36.45,                   !- Volume {m3}
    8.1,                     !- Floor Area {m2}
    189.1-2009 - SecSchl - Restroom - CZ1-3;  !- Space Type

Space,
    7116,                    !- Name
    Zone_Restroom_7116,      !- Zone Name
    4.5,                     !- Ceiling Height {m}
    81,                      !- Volume {m3}
    18,                      !- Floor Area {m2}
    189.1-2009 - SecSchl - Restroom - CZ1-3;  !- Space Type

Space,
    7117,                    !- Name
    Zone_Library_7117,       !- Zone Name
    4.5,                     !- Ceiling Height {m}
    405,                     !- Volume {m3}
    90,                      !- Floor Area {m2}
    189.1-2009 - SecSchl - Library - CZ1-3;  !- Space Type

Space,
    7118,                    !- Name
    Zone_ClosedOffice_7118,  !- Zone Name
    4.5,                     !- Ceiling Height {m}
    369,                     !- Volume {m3}
    82,                      !- Floor Area {m2}
    189.1-2009 - Office - ClosedOffice - CZ1-3;  !- Space Type

Space,
    7119,                    !- Name
    Zone_ClosedOffice_7118,  !- Zone Name
    4.5,                     !- Ceiling Height {m}
    63,                      !- Volume {m3}
    14,                      !- Floor Area {m2}
    189.1-2009 - Office - ClosedOffice - CZ1-3;  !- Space Type

Space,
    7120,                    !- Name
    Zone_ClosedOffice_7120,  !- Zone Name
    4.5,                     !- Ceiling Height {m}
    369,                     !- Volume {m3}
    82,                      !- Floor Area {m2}
    189.1-2009 - Office - ClosedOffice - CZ1-3;  !- Space Type

Space,
    7121,                    !- Name
    Zone_ClosedOffice_7120,  !- Zone Name
    4.5,                     !- Ceiling Height {m}
    63,                      !- Volume {m3}
    14,                      !- Floor Area {m2}
    189.1-2009 - Office - ClosedOffice - CZ1-3;  !- Space Type

Space,
    F1_Fire-escape_L,        !- Name
    Zone_Fire-escape_L,      !- Zone Name
    4.5,                     !- Ceiling Height {m}
    99.9,                    !- Volume {m3}
    22.2,                    !- Floor Area {m2}
    189.1-2009 - Office - Stair - CZ1-3;  !- Space Type

Space,
    F2_Fire-escape_L,        !- Name
    Zone_Fire-escape_L,      !- Zone Name
    4,                       !- Ceiling Height {m}
    88.8,                    !- Volume {m3}
    22.2,                    !- Floor Area {m2}
    189.1-2009 - Office - Stair - CZ1-3;  !- Space Type

Space,
    F3_Fire-escape_L,        !- Name
    Zone_Fire-escape_L,      !- Zone Name
    4,                       !- Ceiling Height {m}
    88.8,                    !- Volume {m3}
    22.2,                    !- Floor Area {m2}
    189.1-2009 - Office - Stair - CZ1-3;  !- Space Type

Space,
    F4_Fire-escape_L,        !- Name
    Zone_Fire-escape_L,      !- Zone Name
    4,                       !- Ceiling Height {m}
    88.8,                    !- Volume {m3}
    22.2,                    !- Floor Area {m2}
    189.1-2009 - Office - Stair - CZ1-3;  !- Space Type

Space,
    F5_Fire-escape_L,        !- Name
    Zone_Fire-escape_L,      !- Zone Name
    4,                       !- Ceiling Height {m}
    88.8,                    !- Volume {m3}
    22.2,                    !- Floor Area {m2}
    189.1-2009 - Office - Stair - CZ1-3;  !- Space Type

Space,
    F1_Behide-7118-7121,     !- Name
    Zone_Corridor_Behide-7118-7121,  !- Zone Name
    4.5,                     !- Ceiling Height {m}
    108,                     !- Volume {m3}
    24,                      !- Floor Area {m2}
    189.1-2009 - SecSchl - Corridor - CZ1-3;  !- Space Type

Space,
    7122,                    !- Name
    Zone_Elec/MechRoom_7122, !- Zone Name
    4.5,                     !- Ceiling Height {m}
    81,                      !- Volume {m3}
    18,                      !- Floor Area {m2}
    189.1-2009 - Office - Elec/MechRoom - CZ1-3;  !- Space Type

Space,
    7123,                    !- Name
    Zone_Elec/MechRoom_7122, !- Zone Name
    4.5,                     !- Ceiling Height {m}
    729,                     !- Volume {m3}
    162,                     !- Floor Area {m2}
    189.1-2009 - Office - Elec/MechRoom - CZ1-3;  !- Space Type

Space,
    7124,                    !- Name
    Zone_Elec/MechRoom_7122, !- Zone Name
    4.5,                     !- Ceiling Height {m}
    81,                      !- Volume {m3}
    18,                      !- Floor Area {m2}
    189.1-2009 - Office - Elec/MechRoom - CZ1-3;  !- Space Type

Space,
    7125,                    !- Name
    Zone_Elec/MechRoom_7122, !- Zone Name
    4.5,                     !- Ceiling Height {m}
    81,                      !- Volume {m3}
    18,                      !- Floor Area {m2}
    189.1-2009 - Office - Elec/MechRoom - CZ1-3;  !- Space Type

Space,
    7110,                    !- Name
    Zone_ClosedOffice_7110,  !- Zone Name
    4.5,                     !- Ceiling Height {m}
    378,                     !- Volume {m3}
    84,                      !- Floor Area {m2}
    189.1-2009 - Office - ClosedOffice - CZ1-3;  !- Space Type

Space,
    7111,                    !- Name
    Zone_ClosedOffice_7110,  !- Zone Name
    4.5,                     !- Ceiling Height {m}
    54,                      !- Volume {m3}
    12,                      !- Floor Area {m2}
    189.1-2009 - Office - ClosedOffice - CZ1-3;  !- Space Type

Space,
    7108,                    !- Name
    Zone_ClosedOffice_7108,  !- Zone Name
    4.5,                     !- Ceiling Height {m}
    378,                     !- Volume {m3}
    84,                      !- Floor Area {m2}
    189.1-2009 - Office - ClosedOffice - CZ1-3;  !- Space Type

Space,
    7109,                    !- Name
    Zone_ClosedOffice_7108,  !- Zone Name
    4.5,                     !- Ceiling Height {m}
    54,                      !- Volume {m3}
    12,                      !- Floor Area {m2}
    189.1-2009 - Office - ClosedOffice - CZ1-3;  !- Space Type

Space,
    7103,                    !- Name
    Zone_Auditorium_7103,    !- Zone Name
    4.5,                     !- Ceiling Height {m}
    472.5,                   !- Volume {m3}
    105,                     !- Floor Area {m2}
    189.1-2009 - SecSchl - Auditorium - CZ1-3;  !- Space Type

Space,
    7101,                    !- Name
    Zone_Corridor_7101,      !- Zone Name
    4.5,                     !- Ceiling Height {m}
    514.4508,                !- Volume {m3}
    114.3224,                !- Floor Area {m2}
    189.1-2009 - SecSchl - Corridor - CZ1-3;  !- Space Type

Space,
    7102,                    !- Name
    Zone_Auditorium_7102,    !- Zone Name
    4.5,                     !- Ceiling Height {m}
    108,                     !- Volume {m3}
    24,                      !- Floor Area {m2}
    189.1-2009 - SecSchl - Auditorium - CZ1-3;  !- Space Type

Space,
    7104,                    !- Name
    Zone_Auditorium_7104,    !- Zone Name
    4.5,                     !- Ceiling Height {m}
    216,                     !- Volume {m3}
    48,                      !- Floor Area {m2}
    189.1-2009 - SecSchl - Auditorium - CZ1-3;  !- Space Type

Space,
    7104_Pantry,             !- Name
    Zone_Storage_7104_Pantry,!- Zone Name
    4.5,                     !- Ceiling Height {m}
    108,                     !- Volume {m3}
    24,                      !- Floor Area {m2}
    189.1-2009 - Office - Storage - CZ1-3;  !- Space Type

Space,
    F1_Corridor,             !- Name
    Zone_Corridor_F1,        !- Zone Name
    4.5,                     !- Ceiling Height {m}
    5672.475,                !- Volume {m3}
    1260.55,                 !- Floor Area {m2}
    189.1-2009 - SecSchl - Corridor - CZ1-3;  !- Space Type

Space,
    F1_Elevator_L,           !- Name
    Zone_Elevator_L,         !- Zone Name
    4.5,                     !- Ceiling Height {m}
    23.2875,                 !- Volume {m3}
    5.175,                   !- Floor Area {m2}
    189.1-2009 - Office - Stair - CZ1-3;  !- Space Type

Space,
    F2_Elevator_L,           !- Name
    Zone_Elevator_L,         !- Zone Name
    4,                       !- Ceiling Height {m}
    20.7,                    !- Volume {m3}
    5.175,                   !- Floor Area {m2}
    189.1-2009 - Office - Stair - CZ1-3;  !- Space Type

Space,
    F3_Elevator_L,           !- Name
    Zone_Elevator_L,         !- Zone Name
    4,                       !- Ceiling Height {m}
    20.7,                    !- Volume {m3}
    5.175,                   !- Floor Area {m2}
    189.1-2009 - Office - Stair - CZ1-3;  !- Space Type

Space,
    F4_Elevator_L,           !- Name
    Zone_Elevator_L,         !- Zone Name
    4,                       !- Ceiling Height {m}
    20.7,                    !- Volume {m3}
    5.175,                   !- Floor Area {m2}
    189.1-2009 - Office - Stair - CZ1-3;  !- Space Type

Space,
    F5_Elevator_L,           !- Name
    Zone_Elevator_L,         !- Zone Name
    4,                       !- Ceiling Height {m}
    20.7,                    !- Volume {m3}
    5.175,                   !- Floor Area {m2}
    189.1-2009 - Office - Stair - CZ1-3;  !- Space Type

Space,
    7201,                    !- Name
    Zone_Classroom_7201,     !- Zone Name
    4,                       !- Ceiling Height {m}
    288,                     !- Volume {m3}
    72,                      !- Floor Area {m2}
    189.1-2009 - SecSchl - Classroom - CZ1-3;  !- Space Type

Space,
    7202,                    !- Name
    Zone_Classroom_7202,     !- Zone Name
    4,                       !- Ceiling Height {m}
    288,                     !- Volume {m3}
    72,                      !- Floor Area {m2}
    189.1-2009 - SecSchl - Classroom - CZ1-3;  !- Space Type

Space,
    7203,                    !- Name
    Zone_Classroom_7203,     !- Zone Name
    4,                       !- Ceiling Height {m}
    288,                     !- Volume {m3}
    72,                      !- Floor Area {m2}
    189.1-2009 - SecSchl - Classroom - CZ1-3;  !- Space Type

Space,
    7204,                    !- Name
    Zone_Classroom_7204,     !- Zone Name
    4,                       !- Ceiling Height {m}
    288,                     !- Volume {m3}
    72,                      !- Floor Area {m2}
    189.1-2009 - SecSchl - Classroom - CZ1-3;  !- Space Type

Space,
    7205,                    !- Name
    Zone_Classroom_7205,     !- Zone Name
    4,                       !- Ceiling Height {m}
    288,                     !- Volume {m3}
    72,                      !- Floor Area {m2}
    189.1-2009 - SecSchl - Classroom - CZ1-3;  !- Space Type

Space,
    7210,                    !- Name
    Zone_Classroom_7210,     !- Zone Name
    4,                       !- Ceiling Height {m}
    288,                     !- Volume {m3}
    72,                      !- Floor Area {m2}
    189.1-2009 - SecSchl - Classroom - CZ1-3;  !- Space Type

Space,
    7211,                    !- Name
    Zone_Office_7211,        !- Zone Name
    4,                       !- Ceiling Height {m}
    216,                     !- Volume {m3}
    54,                      !- Floor Area {m2}
    189.1-2009 - SecSchl - Office - CZ1-3;  !- Space Type

Space,
    7211-1,                  !- Name
    Zone_Office_7211,        !- Zone Name
    4,                       !- Ceiling Height {m}
    36,                      !- Volume {m3}
    9,                       !- Floor Area {m2}
    189.1-2009 - SecSchl - Office - CZ1-3;  !- Space Type

Space,
    7211-10,                 !- Name
    Zone_Office_7211,        !- Zone Name
    4,                       !- Ceiling Height {m}
    36,                      !- Volume {m3}
    9,                       !- Floor Area {m2}
    189.1-2009 - SecSchl - Office - CZ1-3;  !- Space Type

Space,
    7211-2,                  !- Name
    Zone_Office_7211,        !- Zone Name
    4,                       !- Ceiling Height {m}
    36,                      !- Volume {m3}
    9,                       !- Floor Area {m2}
    189.1-2009 - SecSchl - Office - CZ1-3;  !- Space Type

Space,
    7211-3,                  !- Name
    Zone_Office_7211,        !- Zone Name
    4,                       !- Ceiling Height {m}
    36,                      !- Volume {m3}
    9,                       !- Floor Area {m2}
    189.1-2009 - SecSchl - Office - CZ1-3;  !- Space Type

Space,
    7211-4,                  !- Name
    Zone_Office_7211,        !- Zone Name
    4,                       !- Ceiling Height {m}
    36,                      !- Volume {m3}
    9,                       !- Floor Area {m2}
    189.1-2009 - SecSchl - Office - CZ1-3;  !- Space Type

Space,
    7211-5,                  !- Name
    Zone_Office_7211,        !- Zone Name
    4,                       !- Ceiling Height {m}
    36,                      !- Volume {m3}
    9,                       !- Floor Area {m2}
    189.1-2009 - SecSchl - Office - CZ1-3;  !- Space Type

Space,
    7211-6,                  !- Name
    Zone_Office_7211,        !- Zone Name
    4,                       !- Ceiling Height {m}
    36,                      !- Volume {m3}
    9,                       !- Floor Area {m2}
    189.1-2009 - SecSchl - Office - CZ1-3;  !- Space Type

Space,
    7211-7,                  !- Name
    Zone_Office_7211,        !- Zone Name
    4,                       !- Ceiling Height {m}
    36,                      !- Volume {m3}
    9,                       !- Floor Area {m2}
    189.1-2009 - SecSchl - Office - CZ1-3;  !- Space Type

Space,
    7211-8,                  !- Name
    Zone_Office_7211,        !- Zone Name
    4,                       !- Ceiling Height {m}
    36,                      !- Volume {m3}
    9,                       !- Floor Area {m2}
    189.1-2009 - SecSchl - Office - CZ1-3;  !- Space Type

Space,
    7211-9,                  !- Name
    Zone_Office_7211,        !- Zone Name
    4,                       !- Ceiling Height {m}
    36,                      !- Volume {m3}
    9,                       !- Floor Area {m2}
    189.1-2009 - SecSchl - Office - CZ1-3;  !- Space Type

Space,
    7212,                    !- Name
    Zone_Office_7212,        !- Zone Name
    4,                       !- Ceiling Height {m}
    216,                     !- Volume {m3}
    54,                      !- Floor Area {m2}
    189.1-2009 - SecSchl - Office - CZ1-3;  !- Space Type

Space,
    7212-1,                  !- Name
    Zone_Office_7212,        !- Zone Name
    4,                       !- Ceiling Height {m}
    36,                      !- Volume {m3}
    9,                       !- Floor Area {m2}
    189.1-2009 - SecSchl - Office - CZ1-3;  !- Space Type

Space,
    7212-10,                 !- Name
    Zone_Office_7212,        !- Zone Name
    4,                       !- Ceiling Height {m}
    36,                      !- Volume {m3}
    9,                       !- Floor Area {m2}
    189.1-2009 - SecSchl - Office - CZ1-3;  !- Space Type

Space,
    7212-2,                  !- Name
    Zone_Office_7212,        !- Zone Name
    4,                       !- Ceiling Height {m}
    36,                      !- Volume {m3}
    9,                       !- Floor Area {m2}
    189.1-2009 - SecSchl - Office - CZ1-3;  !- Space Type

Space,
    7212-3,                  !- Name
    Zone_Office_7212,        !- Zone Name
    4,                       !- Ceiling Height {m}
    36,                      !- Volume {m3}
    9,                       !- Floor Area {m2}
    189.1-2009 - SecSchl - Office - CZ1-3;  !- Space Type

Space,
    7212-4,                  !- Name
    Zone_Office_7212,        !- Zone Name
    4,                       !- Ceiling Height {m}
    36,                      !- Volume {m3}
    9,                       !- Floor Area {m2}
    189.1-2009 - SecSchl - Office - CZ1-3;  !- Space Type

Space,
    7212-5,                  !- Name
    Zone_Office_7212,        !- Zone Name
    4,                       !- Ceiling Height {m}
    36,                      !- Volume {m3}
    9,                       !- Floor Area {m2}
    189.1-2009 - SecSchl - Office - CZ1-3;  !- Space Type

Space,
    7212-6,                  !- Name
    Zone_Office_7212,        !- Zone Name
    4,                       !- Ceiling Height {m}
    36,                      !- Volume {m3}
    9,                       !- Floor Area {m2}
    189.1-2009 - SecSchl - Office - CZ1-3;  !- Space Type

Space,
    7212-7,                  !- Name
    Zone_Office_7212,        !- Zone Name
    4,                       !- Ceiling Height {m}
    36,                      !- Volume {m3}
    9,                       !- Floor Area {m2}
    189.1-2009 - SecSchl - Office - CZ1-3;  !- Space Type

Space,
    7212-8,                  !- Name
    Zone_Office_7212,        !- Zone Name
    4,                       !- Ceiling Height {m}
    36,                      !- Volume {m3}
    9,                       !- Floor Area {m2}
    189.1-2009 - SecSchl - Office - CZ1-3;  !- Space Type

Space,
    7212-9,                  !- Name
    Zone_Office_7212,        !- Zone Name
    4,                       !- Ceiling Height {m}
    36,                      !- Volume {m3}
    9,                       !- Floor Area {m2}
    189.1-2009 - SecSchl - Office - CZ1-3;  !- Space Type

Space,
    F2_Corridor,             !- Name
    Zone_Corridor_F2,        !- Zone Name
    4,                       !- Ceiling Height {m}
    2530.2,                  !- Volume {m3}
    632.55,                  !- Floor Area {m2}
    189.1-2009 - SecSchl - Corridor - CZ1-3;  !- Space Type

Space,
    7301,                    !- Name
    Zone_Office_7301,        !- Zone Name
    4,                       !- Ceiling Height {m}
    216,                     !- Volume {m3}
    54,                      !- Floor Area {m2}
    189.1-2009 - SecSchl - Office - CZ1-3;  !- Space Type

Space,
    7301-1,                  !- Name
    Zone_Office_7301,        !- Zone Name
    4,                       !- Ceiling Height {m}
    36,                      !- Volume {m3}
    9,                       !- Floor Area {m2}
    189.1-2009 - SecSchl - Office - CZ1-3;  !- Space Type

Space,
    7301-10,                 !- Name
    Zone_Office_7301,        !- Zone Name
    4,                       !- Ceiling Height {m}
    36,                      !- Volume {m3}
    9,                       !- Floor Area {m2}
    189.1-2009 - SecSchl - Office - CZ1-3;  !- Space Type

Space,
    7301-2,                  !- Name
    Zone_Office_7301,        !- Zone Name
    4,                       !- Ceiling Height {m}
    36,                      !- Volume {m3}
    9,                       !- Floor Area {m2}
    189.1-2009 - SecSchl - Office - CZ1-3;  !- Space Type

Space,
    7301-3,                  !- Name
    Zone_Office_7301,        !- Zone Name
    4,                       !- Ceiling Height {m}
    36,                      !- Volume {m3}
    9,                       !- Floor Area {m2}
    189.1-2009 - SecSchl - Office - CZ1-3;  !- Space Type

Space,
    7301-4,                  !- Name
    Zone_Office_7301,        !- Zone Name
    4,                       !- Ceiling Height {m}
    36,                      !- Volume {m3}
    9,                       !- Floor Area {m2}
    189.1-2009 - SecSchl - Office - CZ1-3;  !- Space Type

Space,
    7301-5,                  !- Name
    Zone_Office_7301,        !- Zone Name
    4,                       !- Ceiling Height {m}
    36,                      !- Volume {m3}
    9,                       !- Floor Area {m2}
    189.1-2009 - SecSchl - Office - CZ1-3;  !- Space Type

Space,
    7301-6,                  !- Name
    Zone_Office_7301,        !- Zone Name
    4,                       !- Ceiling Height {m}
    36,                      !- Volume {m3}
    9,                       !- Floor Area {m2}
    189.1-2009 - SecSchl - Office - CZ1-3;  !- Space Type

Space,
    7301-7,                  !- Name
    Zone_Office_7301,        !- Zone Name
    4,                       !- Ceiling Height {m}
    36,                      !- Volume {m3}
    9,                       !- Floor Area {m2}
    189.1-2009 - SecSchl - Office - CZ1-3;  !- Space Type

Space,
    7301-8,                  !- Name
    Zone_Office_7301,        !- Zone Name
    4,                       !- Ceiling Height {m}
    36,                      !- Volume {m3}
    9,                       !- Floor Area {m2}
    189.1-2009 - SecSchl - Office - CZ1-3;  !- Space Type

Space,
    7301-9,                  !- Name
    Zone_Office_7301,        !- Zone Name
    4,                       !- Ceiling Height {m}
    36,                      !- Volume {m3}
    9,                       !- Floor Area {m2}
    189.1-2009 - SecSchl - Office - CZ1-3;  !- Space Type

Space,
    F1_Elevator_R,           !- Name
    Zone_Elevator_R,         !- Zone Name
    4.5,                     !- Ceiling Height {m}
    23.2875,                 !- Volume {m3}
    5.175,                   !- Floor Area {m2}
    189.1-2009 - Office - Stair - CZ1-3;  !- Space Type

Space,
    F2_Elevator_R,           !- Name
    Zone_Elevator_R,         !- Zone Name
    4,                       !- Ceiling Height {m}
    20.7,                    !- Volume {m3}
    5.175,                   !- Floor Area {m2}
    189.1-2009 - Office - Stair - CZ1-3;  !- Space Type

Space,
    F3_Elevator_R,           !- Name
    Zone_Elevator_R,         !- Zone Name
    4,                       !- Ceiling Height {m}
    20.7,                    !- Volume {m3}
    5.175,                   !- Floor Area {m2}
    189.1-2009 - Office - Stair - CZ1-3;  !- Space Type

Space,
    F4_Elevator_R,           !- Name
    Zone_Elevator_R,         !- Zone Name
    4,                       !- Ceiling Height {m}
    20.7,                    !- Volume {m3}
    5.175,                   !- Floor Area {m2}
    189.1-2009 - Office - Stair - CZ1-3;  !- Space Type

Space,
    F5_Elevator_R,           !- Name
    Zone_Elevator_R,         !- Zone Name
    4,                       !- Ceiling Height {m}
    20.7,                    !- Volume {m3}
    5.175,                   !- Floor Area {m2}
    189.1-2009 - Office - Stair - CZ1-3;  !- Space Type

Space,
    7316,                    !- Name
    Zone_Office_7316,        !- Zone Name
    4,                       !- Ceiling Height {m}
    180,                     !- Volume {m3}
    45,                      !- Floor Area {m2}
    189.1-2009 - SecSchl - Office - CZ1-3;  !- Space Type

Space,
    7316-1,                  !- Name
    Zone_Office_7316,        !- Zone Name
    4,                       !- Ceiling Height {m}
    36,                      !- Volume {m3}
    9,                       !- Floor Area {m2}
    189.1-2009 - SecSchl - Office - CZ1-3;  !- Space Type

Space,
    7316-10,                 !- Name
    Zone_Office_7316,        !- Zone Name
    4,                       !- Ceiling Height {m}
    36,                      !- Volume {m3}
    9,                       !- Floor Area {m2}
    189.1-2009 - SecSchl - Office - CZ1-3;  !- Space Type

Space,
    7316-11,                 !- Name
    Zone_Office_7316,        !- Zone Name
    4,                       !- Ceiling Height {m}
    36,                      !- Volume {m3}
    9,                       !- Floor Area {m2}
    189.1-2009 - SecSchl - Office - CZ1-3;  !- Space Type

Space,
    7316-2,                  !- Name
    Zone_Office_7316,        !- Zone Name
    4,                       !- Ceiling Height {m}
    36,                      !- Volume {m3}
    9,                       !- Floor Area {m2}
    189.1-2009 - SecSchl - Office - CZ1-3;  !- Space Type

Space,
    7316-3,                  !- Name
    Zone_Office_7316,        !- Zone Name
    4,                       !- Ceiling Height {m}
    36,                      !- Volume {m3}
    9,                       !- Floor Area {m2}
    189.1-2009 - SecSchl - Office - CZ1-3;  !- Space Type

Space,
    7316-4,                  !- Name
    Zone_Office_7316,        !- Zone Name
    4,                       !- Ceiling Height {m}
    36,                      !- Volume {m3}
    9,                       !- Floor Area {m2}
    189.1-2009 - SecSchl - Office - CZ1-3;  !- Space Type

Space,
    7316-5,                  !- Name
    Zone_Office_7316,        !- Zone Name
    4,                       !- Ceiling Height {m}
    36,                      !- Volume {m3}
    9,                       !- Floor Area {m2}
    189.1-2009 - SecSchl - Office - CZ1-3;  !- Space Type

Space,
    7316-6,                  !- Name
    Zone_Office_7316,        !- Zone Name
    4,                       !- Ceiling Height {m}
    36,                      !- Volume {m3}
    9,                       !- Floor Area {m2}
    189.1-2009 - SecSchl - Office - CZ1-3;  !- Space Type

Space,
    7316-7,                  !- Name
    Zone_Office_7316,        !- Zone Name
    4,                       !- Ceiling Height {m}
    36,                      !- Volume {m3}
    9,                       !- Floor Area {m2}
    189.1-2009 - SecSchl - Office - CZ1-3;  !- Space Type

Space,
    7316-8,                  !- Name
    Zone_Office_7316,        !- Zone Name
    4,                       !- Ceiling Height {m}
    36,                      !- Volume {m3}
    9,                       !- Floor Area {m2}
    189.1-2009 - SecSchl - Office - CZ1-3;  !- Space Type

Space,
    7316-9,                  !- Name
    Zone_Office_7316,        !- Zone Name
    4,                       !- Ceiling Height {m}
    36,                      !- Volume {m3}
    9,                       !- Floor Area {m2}
    189.1-2009 - SecSchl - Office - CZ1-3;  !- Space Type

Space,
    7302,                    !- Name
    Zone_Classroom_7302,     !- Zone Name
    4,                       !- Ceiling Height {m}
    576,                     !- Volume {m3}
    144,                     !- Floor Area {m2}
    189.1-2009 - SecSchl - Classroom - CZ1-3;  !- Space Type

Space,
    7303,                    !- Name
    Zone_Classroom_7303,     !- Zone Name
    4,                       !- Ceiling Height {m}
    288,                     !- Volume {m3}
    72,                      !- Floor Area {m2}
    189.1-2009 - SecSchl - Classroom - CZ1-3;  !- Space Type

Space,
    7315,                    !- Name
    Zone_Classroom_7315,     !- Zone Name
    4,                       !- Ceiling Height {m}
    576,                     !- Volume {m3}
    144,                     !- Floor Area {m2}
    189.1-2009 - SecSchl - Classroom - CZ1-3;  !- Space Type

Space,
    7314,                    !- Name
    Zone_Classroom_7314,     !- Zone Name
    4,                       !- Ceiling Height {m}
    288,                     !- Volume {m3}
    72,                      !- Floor Area {m2}
    189.1-2009 - SecSchl - Classroom - CZ1-3;  !- Space Type

Space,
    7308,                    !- Name
    Zone_Classroom_7308,     !- Zone Name
    4,                       !- Ceiling Height {m}
    288,                     !- Volume {m3}
    72,                      !- Floor Area {m2}
    189.1-2009 - SecSchl - Classroom - CZ1-3;  !- Space Type

Space,
    7309,                    !- Name
    Zone_Classroom_7309,     !- Zone Name
    4,                       !- Ceiling Height {m}
    576,                     !- Volume {m3}
    144,                     !- Floor Area {m2}
    189.1-2009 - SecSchl - Classroom - CZ1-3;  !- Space Type

Space,
    7310,                    !- Name
    Zone_Classroom_7310,     !- Zone Name
    4,                       !- Ceiling Height {m}
    576,                     !- Volume {m3}
    144,                     !- Floor Area {m2}
    189.1-2009 - SecSchl - Classroom - CZ1-3;  !- Space Type

Space,
    7313,                    !- Name
    Zone_Classroom_7313,     !- Zone Name
    4,                       !- Ceiling Height {m}
    288,                     !- Volume {m3}
    72,                      !- Floor Area {m2}
    189.1-2009 - SecSchl - Classroom - CZ1-3;  !- Space Type

Space,
    7312,                    !- Name
    Zone_Classroom_7312,     !- Zone Name
    4,                       !- Ceiling Height {m}
    576,                     !- Volume {m3}
    144,                     !- Floor Area {m2}
    189.1-2009 - SecSchl - Classroom - CZ1-3;  !- Space Type

Space,
    7113,                    !- Name
    Zone_Elec/MechRoom_7113, !- Zone Name
    4,                       !- Ceiling Height {m}
    288,                     !- Volume {m3}
    72,                      !- Floor Area {m2}
    189.1-2009 - Office - Elec/MechRoom - CZ1-3;  !- Space Type

Space,
    7311,                    !- Name
    Zone_Classroom_7311,     !- Zone Name
    4,                       !- Ceiling Height {m}
    576,                     !- Volume {m3}
    144,                     !- Floor Area {m2}
    189.1-2009 - SecSchl - Classroom - CZ1-3;  !- Space Type

Space,
    F3_Corridor,             !- Name
    Zone_Corridor_F3,        !- Zone Name
    4,                       !- Ceiling Height {m}
    2530.2,                  !- Volume {m3}
    632.55,                  !- Floor Area {m2}
    189.1-2009 - SecSchl - Corridor - CZ1-3;  !- Space Type

Space,
    7401,                    !- Name
    Zone_Classroom_7401,     !- Zone Name
    4,                       !- Ceiling Height {m}
    624,                     !- Volume {m3}
    156,                     !- Floor Area {m2}
    189.1-2009 - SecSchl - Classroom - CZ1-3;  !- Space Type

Space,
    7402,                    !- Name
    Zone_Classroom_7402,     !- Zone Name
    4,                       !- Ceiling Height {m}
    108.728,                 !- Volume {m3}
    27.182,                  !- Floor Area {m2}
    189.1-2009 - SecSchl - Classroom - CZ1-3;  !- Space Type

Space,
    7403,                    !- Name
    Zone_Classroom_7402,     !- Zone Name
    4,                       !- Ceiling Height {m}
    38.472,                  !- Volume {m3}
    9.618,                   !- Floor Area {m2}
    189.1-2009 - SecSchl - Classroom - CZ1-3;  !- Space Type

Space,
    7404,                    !- Name
    Zone_Classroom_7402,     !- Zone Name
    4,                       !- Ceiling Height {m}
    44.8,                    !- Volume {m3}
    11.2,                    !- Floor Area {m2}
    189.1-2009 - SecSchl - Classroom - CZ1-3;  !- Space Type

Space,
    7405,                    !- Name
    Zone_Classroom_7405,     !- Zone Name
    4,                       !- Ceiling Height {m}
    624,                     !- Volume {m3}
    156,                     !- Floor Area {m2}
    189.1-2009 - SecSchl - Classroom - CZ1-3;  !- Space Type

Space,
    7423,                    !- Name
    Zone_Classroom_7423,     !- Zone Name
    4,                       !- Ceiling Height {m}
    576,                     !- Volume {m3}
    144,                     !- Floor Area {m2}
    189.1-2009 - SecSchl - Classroom - CZ1-3;  !- Space Type

Space,
    7422,                    !- Name
    Zone_Classroom_7422,     !- Zone Name
    4,                       !- Ceiling Height {m}
    576,                     !- Volume {m3}
    156,                     !- Floor Area {m2}
    189.1-2009 - SecSchl - Classroom - CZ1-3;  !- Space Type

Space,
    7419,                    !- Name
    Zone_Classroom_7419,     !- Zone Name
    4,                       !- Ceiling Height {m}
    180,                     !- Volume {m3}
    45,                      !- Floor Area {m2}
    189.1-2009 - SecSchl - Classroom - CZ1-3;  !- Space Type

Space,
    7420,                    !- Name
    Zone_Classroom_7419,     !- Zone Name
    4,                       !- Ceiling Height {m}
    54,                      !- Volume {m3}
    13.5,                    !- Floor Area {m2}
    189.1-2009 - SecSchl - Classroom - CZ1-3;  !- Space Type

Space,
    7421,                    !- Name
    Zone_Classroom_7419,     !- Zone Name
    4,                       !- Ceiling Height {m}
    54,                      !- Volume {m3}
    13.5,                    !- Floor Area {m2}
    189.1-2009 - SecSchl - Classroom - CZ1-3;  !- Space Type

Space,
    7410,                    !- Name
    Zone_Classroom_7410,     !- Zone Name
    4,                       !- Ceiling Height {m}
    288,                     !- Volume {m3}
    72,                      !- Floor Area {m2}
    189.1-2009 - SecSchl - Classroom - CZ1-3;  !- Space Type

Space,
    7411,                    !- Name
    Zone_Classroom_7411,     !- Zone Name
    4,                       !- Ceiling Height {m}
    288,                     !- Volume {m3}
    72,                      !- Floor Area {m2}
    189.1-2009 - SecSchl - Classroom - CZ1-3;  !- Space Type

Space,
    7209,                    !- Name
    Zone_Elec/MechRoom_7209, !- Zone Name
    4,                       !- Ceiling Height {m}
    41.4,                    !- Volume {m3}
    10.35,                   !- Floor Area {m2}
    189.1-2009 - Office - Elec/MechRoom - CZ1-3;  !- Space Type

Space,
    7412,                    !- Name
    Zone_Classroom_7412,     !- Zone Name
    4,                       !- Ceiling Height {m}
    288,                     !- Volume {m3}
    72,                      !- Floor Area {m2}
    189.1-2009 - SecSchl - Classroom - CZ1-3;  !- Space Type

Space,
    7413,                    !- Name
    Zone_Classroom_7413,     !- Zone Name
    4,                       !- Ceiling Height {m}
    576,                     !- Volume {m3}
    144,                     !- Floor Area {m2}
    189.1-2009 - SecSchl - Classroom - CZ1-3;  !- Space Type

Space,
    7414,                    !- Name
    Zone_Classroom_7414,     !- Zone Name
    4,                       !- Ceiling Height {m}
    576,                     !- Volume {m3}
    144,                     !- Floor Area {m2}
    189.1-2009 - SecSchl - Classroom - CZ1-3;  !- Space Type

Space,
    7418,                    !- Name
    Zone_Classroom_7418,     !- Zone Name
    4,                       !- Ceiling Height {m}
    576,                     !- Volume {m3}
    144,                     !- Floor Area {m2}
    189.1-2009 - SecSchl - Classroom - CZ1-3;  !- Space Type

Space,
    7415,                    !- Name
    Zone_Classroom_7415,     !- Zone Name
    4,                       !- Ceiling Height {m}
    1800,                    !- Volume {m3}
    450,                     !- Floor Area {m2}
    189.1-2009 - SecSchl - Classroom - CZ1-3;  !- Space Type

Space,
    7416,                    !- Name
    Zone_Classroom_7415,     !- Zone Name
    4,                       !- Ceiling Height {m}
    54,                      !- Volume {m3}
    13.5,                    !- Floor Area {m2}
    189.1-2009 - SecSchl - Classroom - CZ1-3;  !- Space Type

Space,
    7417,                    !- Name
    Zone_Classroom_7415,     !- Zone Name
    4,                       !- Ceiling Height {m}
    54,                      !- Volume {m3}
    13.5,                    !- Floor Area {m2}
    189.1-2009 - SecSchl - Classroom - CZ1-3;  !- Space Type

Space,
    F3_Corridor 1,           !- Name
    Zone_Corridor_F4,        !- Zone Name
    4,                       !- Ceiling Height {m}
    2530.2,                  !- Volume {m3}
    632.55,                  !- Floor Area {m2}
    189.1-2009 - SecSchl - Corridor - CZ1-3;  !- Space Type

Space,
    7502,                    !- Name
    Zone_Auditorium_7502,    !- Zone Name
    4,                       !- Ceiling Height {m}
    1404,                    !- Volume {m3}
    351,                     !- Floor Area {m2}
    189.1-2009 - SecSchl - Auditorium - CZ1-3;  !- Space Type

Space,
    7502_Control-room,       !- Name
    Zone_Auditorium_7502,    !- Zone Name
    4,                       !- Ceiling Height {m}
    36,                      !- Volume {m3}
    9,                       !- Floor Area {m2}
    189.1-2009 - SecSchl - Auditorium - CZ1-3;  !- Space Type

Space,
    7501,                    !- Name
    Zone_Auditorium_7501,    !- Zone Name
    4,                       !- Ceiling Height {m}
    1404,                    !- Volume {m3}
    351,                     !- Floor Area {m2}
    189.1-2009 - SecSchl - Auditorium - CZ1-3;  !- Space Type

Space,
    7501_Control-room,       !- Name
    Zone_Auditorium_7501,    !- Zone Name
    4,                       !- Ceiling Height {m}
    36,                      !- Volume {m3}
    9,                       !- Floor Area {m2}
    189.1-2009 - SecSchl - Auditorium - CZ1-3;  !- Space Type

Space,
    75010_Control-room,      !- Name
    Zone_Auditorium_7508,    !- Zone Name
    4,                       !- Ceiling Height {m}
    72,                      !- Volume {m3}
    18,                      !- Floor Area {m2}
    189.1-2009 - SecSchl - Auditorium - CZ1-3;  !- Space Type

Space,
    7508,                    !- Name
    Zone_Auditorium_7508,    !- Zone Name
    4,                       !- Ceiling Height {m}
    2808,                    !- Volume {m3}
    702,                     !- Floor Area {m2}
    189.1-2009 - SecSchl - Auditorium - CZ1-3;  !- Space Type

Space,
    F5_Corridor,             !- Name
    Zone_Corridor_F5,        !- Zone Name
    4,                       !- Ceiling Height {m}
    2146.2,                  !- Volume {m3}
    536.55,                  !- Floor Area {m2}
    189.1-2009 - SecSchl - Corridor - CZ1-3;  !- Space Type

Space,
    7307,                    !- Name
    Zone_Elec/MechRoom_7307, !- Zone Name
    4,                       !- Ceiling Height {m}
    41.4,                    !- Volume {m3}
    10.35,                   !- Floor Area {m2}
    189.1-2009 - Office - Elec/MechRoom - CZ1-3;  !- Space Type

Space,
    F2-3_Lobby,              !- Name
    Zone_Central-hall_F2-3,  !- Zone Name
    8,                       !- Ceiling Height {m}
    4928,                    !- Volume {m3}
    1024,                    !- Floor Area {m2}
    189.1-2009 - SecSchl - Lobby - CZ1-3;  !- Space Type

Space,
    F4_Lobby,                !- Name
    Zone_Central-hall_F2-3,  !- Zone Name
    4,                       !- Ceiling Height {m}
    0,                       !- Volume {m3}
    64,                      !- Floor Area {m2}
    189.1-2009 - SecSchl - Lobby - CZ1-3;  !- Space Type

Space,
    F5_Lobby,                !- Name
    Zone_Central-hall_F2-3,  !- Zone Name
    4,                       !- Ceiling Height {m}
    1024,                    !- Volume {m3}
    256,                     !- Floor Area {m2}
    189.1-2009 - SecSchl - Lobby - CZ1-3;  !- Space Type

Space,
    7409,                    !- Name
    Zone_Elec/MechRoom_7409, !- Zone Name
    4,                       !- Ceiling Height {m}
    41.4,                    !- Volume {m3}
    10.35,                   !- Floor Area {m2}
    189.1-2009 - Office - Elec/MechRoom - CZ1-3;  !- Space Type

Space,
    7506,                    !- Name
    Zone_Storage_7506,       !- Zone Name
    4,                       !- Ceiling Height {m}
    41.4,                    !- Volume {m3}
    10.35,                   !- Floor Area {m2}
    189.1-2009 - Office - Storage - CZ1-3;  !- Space Type


!-   ===========  ALL OBJECTS IN CLASS: SPACELIST ===========

SpaceList,
    189.1-2009 - Office - Stair - CZ1-3,  !- Name
    F1_Fire-escape_L,        !- Space 1 Name
    F2_Elevator_L,           !- Space 2 Name
    F1_Fire-escape_R,        !- Space 3 Name
    F2_Elevator_R,           !- Space 4 Name
    F1_Elevator_L,           !- Space 5 Name
    F5_Fire-escape_L,        !- Space 6 Name
    F1_Elevator_R,           !- Space 7 Name
    F2_Fire-escape_L,        !- Space 8 Name
    F2_Fire-escape_R,        !- Space 9 Name
    F5_Fire-escape_R,        !- Space 10 Name
    F5_Elevator_L,           !- Space 11 Name
    F5_Elevator_R,           !- Space 12 Name
    F4_Fire-escape_L,        !- Space 13 Name
    F4_Fire-escape_R,        !- Space 14 Name
    F4_Elevator_L,           !- Space 15 Name
    F4_Elevator_R,           !- Space 16 Name
    F3_Fire-escape_L,        !- Space 17 Name
    F3_Fire-escape_R,        !- Space 18 Name
    F3_Elevator_L,           !- Space 19 Name
    F3_Elevator_R;           !- Space 20 Name

SpaceList,
    189.1-2009 - SecSchl - Restroom - CZ1-3,  !- Name
    7116,                    !- Space 1 Name
    7306,                    !- Space 2 Name
    7208,                    !- Space 3 Name
    7207,                    !- Space 4 Name
    7106,                    !- Space 5 Name
    7107,                    !- Space 6 Name
    7112,                    !- Space 7 Name
    7115,                    !- Space 8 Name
    7114,                    !- Space 9 Name
    7504,                    !- Space 10 Name
    7503,                    !- Space 11 Name
    7206,                    !- Space 12 Name
    7406,                    !- Space 13 Name
    7408,                    !- Space 14 Name
    7304,                    !- Space 15 Name
    7305,                    !- Space 16 Name
    7407;                    !- Space 17 Name

SpaceList,
    189.1-2009 - Office - Elec/MechRoom - CZ1-3,  !- Name
    7122,                    !- Space 1 Name
    7123,                    !- Space 2 Name
    7124,                    !- Space 3 Name
    7125,                    !- Space 4 Name
    7113,                    !- Space 5 Name
    7209,                    !- Space 6 Name
    7505,                    !- Space 7 Name
    7409,                    !- Space 8 Name
    7307;                    !- Space 9 Name

SpaceList,
    189.1-2009 - SecSchl - Library - CZ1-3,  !- Name
    7117;                    !- Space 1 Name

SpaceList,
    189.1-2009 - Office - ClosedOffice - CZ1-3,  !- Name
    7118,                    !- Space 1 Name
    7120,                    !- Space 2 Name
    7119,                    !- Space 3 Name
    7121,                    !- Space 4 Name
    7111,                    !- Space 5 Name
    7110,                    !- Space 6 Name
    7108,                    !- Space 7 Name
    7109;                    !- Space 8 Name

SpaceList,
    189.1-2009 - SecSchl - Corridor - CZ1-3,  !- Name
    F1_Corridor,             !- Space 1 Name
    7101,                    !- Space 2 Name
    F1_Behide-7118-7121,     !- Space 3 Name
    F2_Corridor,             !- Space 4 Name
    F3_Corridor,             !- Space 5 Name
    F3_Corridor 1,           !- Space 6 Name
    F5_Corridor;             !- Space 7 Name

SpaceList,
    189.1-2009 - SecSchl - Auditorium - CZ1-3,  !- Name
    7102,                    !- Space 1 Name
    7104,                    !- Space 2 Name
    7103,                    !- Space 3 Name
    7501,                    !- Space 4 Name
    7508,                    !- Space 5 Name
    7501_Control-room,       !- Space 6 Name
    75010_Control-room,      !- Space 7 Name
    7502_Control-room,       !- Space 8 Name
    7502;                    !- Space 9 Name

SpaceList,
    189.1-2009 - Office - Storage - CZ1-3,  !- Name
    7104_Pantry,             !- Space 1 Name
    7506;                    !- Space 2 Name

SpaceList,
    189.1-2009 - SecSchl - Classroom - CZ1-3,  !- Name
    7403,                    !- Space 1 Name
    7315,                    !- Space 2 Name
    7413,                    !- Space 3 Name
    7410,                    !- Space 4 Name
    7201,                    !- Space 5 Name
    7302,                    !- Space 6 Name
    7421,                    !- Space 7 Name
    7420,                    !- Space 8 Name
    7417,                    !- Space 9 Name
    7419,                    !- Space 10 Name
    7401,                    !- Space 11 Name
    7402,                    !- Space 12 Name
    7404,                    !- Space 13 Name
    7308,                    !- Space 14 Name
    7423,                    !- Space 15 Name
    7210,                    !- Space 16 Name
    7202,                    !- Space 17 Name
    7203,                    !- Space 18 Name
    7204,                    !- Space 19 Name
    7205,                    !- Space 20 Name
    7303,                    !- Space 21 Name
    7314,                    !- Space 22 Name
    7313,                    !- Space 23 Name
    7309,                    !- Space 24 Name
    7312,                    !- Space 25 Name
    7310,                    !- Space 26 Name
    7311,                    !- Space 27 Name
    7422,                    !- Space 28 Name
    7411,                    !- Space 29 Name
    7415,                    !- Space 30 Name
    7416,                    !- Space 31 Name
    7405,                    !- Space 32 Name
    7414,                    !- Space 33 Name
    7418,                    !- Space 34 Name
    7412;                    !- Space 35 Name

SpaceList,
    189.1-2009 - SecSchl - Office - CZ1-3,  !- Name
    7316,                    !- Space 1 Name
    7211-3,                  !- Space 2 Name
    7212,                    !- Space 3 Name
    7212-3,                  !- Space 4 Name
    7301-8,                  !- Space 5 Name
    7212-10,                 !- Space 6 Name
    7212-8,                  !- Space 7 Name
    7316-5,                  !- Space 8 Name
    7211-1,                  !- Space 9 Name
    7212-7,                  !- Space 10 Name
    7211,                    !- Space 11 Name
    7301-9,                  !- Space 12 Name
    7301-7,                  !- Space 13 Name
    7211-9,                  !- Space 14 Name
    7212-5,                  !- Space 15 Name
    7211-7,                  !- Space 16 Name
    7301-10,                 !- Space 17 Name
    7211-6,                  !- Space 18 Name
    7316-4,                  !- Space 19 Name
    7316-9,                  !- Space 20 Name
    7211-8,                  !- Space 21 Name
    7212-1,                  !- Space 22 Name
    7211-2,                  !- Space 23 Name
    7211-5,                  !- Space 24 Name
    7212-2,                  !- Space 25 Name
    7212-6,                  !- Space 26 Name
    7212-9,                  !- Space 27 Name
    7211-4,                  !- Space 28 Name
    7211-10,                 !- Space 29 Name
    7212-4,                  !- Space 30 Name
    7316-7,                  !- Space 31 Name
    7316-11,                 !- Space 32 Name
    7316-3,                  !- Space 33 Name
    7316-6,                  !- Space 34 Name
    7316-10,                 !- Space 35 Name
    7316-2,                  !- Space 36 Name
    7316-1,                  !- Space 37 Name
    7316-8,                  !- Space 38 Name
    7301-1,                  !- Space 39 Name
    7301,                    !- Space 40 Name
    7301-2,                  !- Space 41 Name
    7301-5,                  !- Space 42 Name
    7301-3,                  !- Space 43 Name
    7301-6,                  !- Space 44 Name
    7301-4;                  !- Space 45 Name

SpaceList,
    189.1-2009 - SecSchl - Lobby - CZ1-3,  !- Name
    F2-3_Lobby,              !- Space 1 Name
    F4_Lobby,                !- Space 2 Name
    F5_Lobby;                !- Space 3 Name


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    Zone_Fire-escape_R,      !- Name
    0.0,                     !- Direction of Relative North {deg}
    84.6999999999999,        !- X Origin {m}
    23,                      !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Restroom_7503,      !- Name
    0.0,                     !- Direction of Relative North {deg}
    46.7,                    !- X Origin {m}
    35,                      !- Y Origin {m}
    16.8,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Restroom_7406,      !- Name
    0.0,                     !- Direction of Relative North {deg}
    46.7,                    !- X Origin {m}
    35,                      !- Y Origin {m}
    12.8,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Restroom_7304,      !- Name
    0.0,                     !- Direction of Relative North {deg}
    46.7,                    !- X Origin {m}
    35,                      !- Y Origin {m}
    8.8,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Restroom_7206,      !- Name
    0.0,                     !- Direction of Relative North {deg}
    46.6999999999999,        !- X Origin {m}
    35,                      !- Y Origin {m}
    4.8,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Restroom_7112,      !- Name
    0.0,                     !- Direction of Relative North {deg}
    46.7,                    !- X Origin {m}
    35,                      !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Restroom_7106,      !- Name
    0.0,                     !- Direction of Relative North {deg}
    11.7,                    !- X Origin {m}
    32.3,                    !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Restroom_7116,      !- Name
    0.0,                     !- Direction of Relative North {deg}
    60.7,                    !- X Origin {m}
    33,                      !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Library_7117,       !- Name
    0.0,                     !- Direction of Relative North {deg}
    60.7,                    !- X Origin {m}
    29.5,                    !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_ClosedOffice_7118,  !- Name
    0.0,                     !- Direction of Relative North {deg}
    60.7,                    !- X Origin {m}
    29.5,                    !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_ClosedOffice_7120,  !- Name
    0.0,                     !- Direction of Relative North {deg}
    68.7,                    !- X Origin {m}
    20,                      !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Fire-escape_L,      !- Name
    0.0,                     !- Direction of Relative North {deg}
    5,                       !- X Origin {m}
    23,                      !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Corridor_Behide-7118-7121,  !- Name
    0.0,                     !- Direction of Relative North {deg}
    72.7,                    !- X Origin {m}
    35,                      !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Elec/MechRoom_7122, !- Name
    0.0,                     !- Direction of Relative North {deg}
    72.7,                    !- X Origin {m}
    20,                      !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_ClosedOffice_7110,  !- Name
    0.0,                     !- Direction of Relative North {deg}
    34.7,                    !- X Origin {m}
    30,                      !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_ClosedOffice_7108,  !- Name
    0.0,                     !- Direction of Relative North {deg}
    26.7,                    !- X Origin {m}
    30,                      !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Auditorium_7103,    !- Name
    0.0,                     !- Direction of Relative North {deg}
    26.7,                    !- X Origin {m}
    23,                      !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Corridor_7101,      !- Name
    0.0,                     !- Direction of Relative North {deg}
    38.7,                    !- X Origin {m}
    35,                      !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Auditorium_7102,    !- Name
    0.0,                     !- Direction of Relative North {deg}
    14.7,                    !- X Origin {m}
    21,                      !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Auditorium_7104,    !- Name
    0.0,                     !- Direction of Relative North {deg}
    14.7,                    !- X Origin {m}
    21,                      !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Storage_7104_Pantry,!- Name
    0.0,                     !- Direction of Relative North {deg}
    14.7,                    !- X Origin {m}
    31,                      !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Corridor_F1,        !- Name
    0.0,                     !- Direction of Relative North {deg}
    54.7,                    !- X Origin {m}
    0.999999999999986,       !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Elevator_L,         !- Name
    0.0,                     !- Direction of Relative North {deg}
    44.4499999999999,        !- X Origin {m}
    32.7,                    !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Classroom_7201,     !- Name
    0.0,                     !- Direction of Relative North {deg}
    14.7,                    !- X Origin {m}
    35,                      !- Y Origin {m}
    4.8,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Classroom_7202,     !- Name
    0.0,                     !- Direction of Relative North {deg}
    20.7,                    !- X Origin {m}
    35,                      !- Y Origin {m}
    4.8,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Classroom_7203,     !- Name
    0.0,                     !- Direction of Relative North {deg}
    26.7,                    !- X Origin {m}
    35,                      !- Y Origin {m}
    4.8,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Classroom_7204,     !- Name
    0.0,                     !- Direction of Relative North {deg}
    32.7,                    !- X Origin {m}
    35,                      !- Y Origin {m}
    4.8,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Classroom_7205,     !- Name
    0.0,                     !- Direction of Relative North {deg}
    38.7,                    !- X Origin {m}
    35,                      !- Y Origin {m}
    4.8,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Classroom_7210,     !- Name
    0.0,                     !- Direction of Relative North {deg}
    60.6999999999999,        !- X Origin {m}
    35,                      !- Y Origin {m}
    4.8,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Office_7211,        !- Name
    0.0,                     !- Direction of Relative North {deg}
    60.6999999999999,        !- X Origin {m}
    23,                      !- Y Origin {m}
    4.8,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Office_7212,        !- Name
    0.0,                     !- Direction of Relative North {deg}
    72.6999999999999,        !- X Origin {m}
    23,                      !- Y Origin {m}
    4.8,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Corridor_F2,        !- Name
    0.0,                     !- Direction of Relative North {deg}
    8.7,                     !- X Origin {m}
    17,                      !- Y Origin {m}
    4.8,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Office_7301,        !- Name
    0.0,                     !- Direction of Relative North {deg}
    8.70000000000001,        !- X Origin {m}
    23,                      !- Y Origin {m}
    8.8,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Elevator_R,         !- Name
    0.0,                     !- Direction of Relative North {deg}
    44.4499999999999,        !- X Origin {m}
    35,                      !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Office_7316,        !- Name
    0.0,                     !- Direction of Relative North {deg}
    11.7,                    !- X Origin {m}
    5.00000000000004,        !- Y Origin {m}
    8.8,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Classroom_7302,     !- Name
    0.0,                     !- Direction of Relative North {deg}
    32.7,                    !- X Origin {m}
    23,                      !- Y Origin {m}
    8.8,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Classroom_7303,     !- Name
    0.0,                     !- Direction of Relative North {deg}
    38.7,                    !- X Origin {m}
    35,                      !- Y Origin {m}
    8.8,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Classroom_7315,     !- Name
    -179.999999999965,       !- Direction of Relative North {deg}
    20.7000000000037,        !- X Origin {m}
    17.0000000000037,        !- Y Origin {m}
    8.8,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Classroom_7314,     !- Name
    -179.999999999979,       !- Direction of Relative North {deg}
    32.6999999999955,        !- X Origin {m}
    5.00000000000223,        !- Y Origin {m}
    8.8,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Classroom_7308,     !- Name
    0.0,                     !- Direction of Relative North {deg}
    60.6999999999999,        !- X Origin {m}
    35,                      !- Y Origin {m}
    8.8,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Classroom_7309,     !- Name
    0.0,                     !- Direction of Relative North {deg}
    72.7000000000012,        !- X Origin {m}
    23.0000000000024,        !- Y Origin {m}
    8.8,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Classroom_7310,     !- Name
    0.0,                     !- Direction of Relative North {deg}
    84.7000000000012,        !- X Origin {m}
    23,                      !- Y Origin {m}
    8.8,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Classroom_7313,     !- Name
    -179.999999999989,       !- Direction of Relative North {deg}
    54.6999999999976,        !- X Origin {m}
    4.99999999999998,        !- Y Origin {m}
    8.8,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Classroom_7312,     !- Name
    -179.999999999965,       !- Direction of Relative North {deg}
    60.7000000000049,        !- X Origin {m}
    17.000000000006,         !- Y Origin {m}
    8.8,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Elec/MechRoom_7113, !- Name
    0.0,                     !- Direction of Relative North {deg}
    50.3,                    !- X Origin {m}
    35,                      !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Classroom_7311,     !- Name
    -179.999999999965,       !- Direction of Relative North {deg}
    72.7000000000048,        !- X Origin {m}
    17.0000000000059,        !- Y Origin {m}
    8.8,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Corridor_F3,        !- Name
    0.0,                     !- Direction of Relative North {deg}
    38.7,                    !- X Origin {m}
    17,                      !- Y Origin {m}
    8.8,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Classroom_7401,     !- Name
    0.0,                     !- Direction of Relative North {deg}
    21.7,                    !- X Origin {m}
    34.9999999999999,        !- Y Origin {m}
    12.8,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Classroom_7402,     !- Name
    0.0,                     !- Direction of Relative North {deg}
    21.7,                    !- X Origin {m}
    29.7954932646127,        !- Y Origin {m}
    12.8,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Classroom_7405,     !- Name
    0.0,                     !- Direction of Relative North {deg}
    38.7,                    !- X Origin {m}
    34.9999999999999,        !- Y Origin {m}
    12.8,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Classroom_7423,     !- Name
    -179.999999999965,       !- Direction of Relative North {deg}
    8.70000000000735,        !- X Origin {m}
    17.0000000000074,        !- Y Origin {m}
    12.8,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Classroom_7422,     !- Name
    -179.999999999965,       !- Direction of Relative North {deg}
    20.7000000000073,        !- X Origin {m}
    17.0000000000074,        !- Y Origin {m}
    12.8,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Classroom_7419,     !- Name
    0.0,                     !- Direction of Relative North {deg}
    32.6999999999955,        !- X Origin {m}
    9.50000000000223,        !- Y Origin {m}
    12.8,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Classroom_7410,     !- Name
    0.0,                     !- Direction of Relative North {deg}
    60.6999999999999,        !- X Origin {m}
    35,                      !- Y Origin {m}
    12.8,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Classroom_7411,     !- Name
    0.0,                     !- Direction of Relative North {deg}
    66.7000000000025,        !- X Origin {m}
    34.9999999999987,        !- Y Origin {m}
    12.8,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Elec/MechRoom_7209, !- Name
    0.0,                     !- Direction of Relative North {deg}
    50.2999999999999,        !- X Origin {m}
    35,                      !- Y Origin {m}
    4.8,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Classroom_7412,     !- Name
    0.0,                     !- Direction of Relative North {deg}
    72.7000000000012,        !- X Origin {m}
    35.0000000000024,        !- Y Origin {m}
    12.8,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Classroom_7413,     !- Name
    0.0,                     !- Direction of Relative North {deg}
    84.7000000000012,        !- X Origin {m}
    23,                      !- Y Origin {m}
    12.8,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Classroom_7414,     !- Name
    -179.999999999965,       !- Direction of Relative North {deg}
    72.7000000000048,        !- X Origin {m}
    17.0000000000133,        !- Y Origin {m}
    12.8,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Classroom_7418,     !- Name
    -179.999999999965,       !- Direction of Relative North {deg}
    54.7000000000049,        !- X Origin {m}
    17.000000000006,         !- Y Origin {m}
    12.8,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Classroom_7415,     !- Name
    0.0,                     !- Direction of Relative North {deg}
    66.7000000000048,        !- X Origin {m}
    9.49999999999867,        !- Y Origin {m}
    12.8,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Corridor_F4,        !- Name
    0.0,                     !- Direction of Relative North {deg}
    38.7,                    !- X Origin {m}
    17,                      !- Y Origin {m}
    12.8,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Auditorium_7502,    !- Name
    0.0,                     !- Direction of Relative North {deg}
    8.69999999999999,        !- X Origin {m}
    19.9999999999999,        !- Y Origin {m}
    16.8,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Auditorium_7501,    !- Name
    0.0,                     !- Direction of Relative North {deg}
    8.69999999999999,        !- X Origin {m}
    16.9999999999999,        !- Y Origin {m}
    16.8,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Auditorium_7508,    !- Name
    0.0,                     !- Direction of Relative North {deg}
    84.6999999999998,        !- X Origin {m}
    17,                      !- Y Origin {m}
    16.8,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Corridor_F5,        !- Name
    0.0,                     !- Direction of Relative North {deg}
    60.6999999999955,        !- X Origin {m}
    5.00000000000223,        !- Y Origin {m}
    16.8,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Elec/MechRoom_7307, !- Name
    0.0,                     !- Direction of Relative North {deg}
    50.2999999999999,        !- X Origin {m}
    35.0000000000001,        !- Y Origin {m}
    8.8,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Central-hall_F2-3,  !- Name
    0.0,                     !- Direction of Relative North {deg}
    38.7000000000001,        !- X Origin {m}
    5.00000000000001,        !- Y Origin {m}
    4.8,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    16,                      !- Ceiling Height {m}
    5952,                    !- Volume {m3}
    1344,                    !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Elec/MechRoom_7409, !- Name
    0.0,                     !- Direction of Relative North {deg}
    50.3,                    !- X Origin {m}
    35.0000000000001,        !- Y Origin {m}
    12.8,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Storage_7506,       !- Name
    0.0,                     !- Direction of Relative North {deg}
    50.3,                    !- X Origin {m}
    35,                      !- Y Origin {m}
    16.8,                    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    Surface 145,             !- Name
    Floor,                   !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,  !- Construction Name
    Zone_Fire-escape_R,      !- Zone Name
    F1_Fire-escape_R,        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.7000000000001,         !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    0.0,                     !- Vertex 1 Z-coordinate {m}
    3.7000000000001,         !- Vertex 2 X-coordinate {m}
    -6,                      !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    -6,                      !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    0.0;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 146,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,  !- Construction Name
    Zone_Fire-escape_R,      !- Zone Name
    F1_Fire-escape_R,        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.7000000000001,         !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    4.8,                     !- Vertex 1 Z-coordinate {m}
    3.7000000000001,         !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    4.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 147,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,  !- Construction Name
    Zone_Fire-escape_R,      !- Zone Name
    F1_Fire-escape_R,        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.7000000000001,         !- Vertex 1 X-coordinate {m}
    -6,                      !- Vertex 1 Y-coordinate {m}
    4.8,                     !- Vertex 1 Z-coordinate {m}
    3.7000000000001,         !- Vertex 2 X-coordinate {m}
    -6,                      !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    3.7000000000001,         !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    3.7000000000001,         !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    4.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 148,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,  !- Construction Name
    Zone_Fire-escape_R,      !- Zone Name
    F1_Fire-escape_R,        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    -6,                      !- Vertex 1 Y-coordinate {m}
    4.8,                     !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    -6,                      !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    3.7000000000001,         !- Vertex 3 X-coordinate {m}
    -6,                      !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    3.7000000000001,         !- Vertex 4 X-coordinate {m}
    -6,                      !- Vertex 4 Y-coordinate {m}
    4.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 149,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Zone_Fire-escape_R,      !- Zone Name
    F1_Fire-escape_R,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 134,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    4.8,                     !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    0.0,                     !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    -6,                      !- Vertex 3 Y-coordinate {m}
    0.0,                     !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    -6,                      !- Vertex 4 Y-coordinate {m}
    4.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 150,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Zone_Fire-escape_R,      !- Zone Name
    F1_Fire-escape_R,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 365,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.7000000000001,         !- Vertex 1 X-coordinate {m}
    -6,                      !- Vertex 1 Y-coordinate {m}
    4.8,                     !- Vertex 1 Z-coordinate {m}
    3.7000000000001,         !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    4.8,                     !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    4.8,                     !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    -6,                      !- Vertex 4 Y-coordinate {m}
    4.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 365,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Zone_Fire-escape_R,      !- Zone Name
    F2_Fire-escape_R,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 150,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.70000000000001,        !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    4.8,                     !- Vertex 1 Z-coordinate {m}
    3.70000000000001,        !- Vertex 2 X-coordinate {m}
    -6,                      !- Vertex 2 Y-coordinate {m}
    4.8,                     !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    -6,                      !- Vertex 3 Y-coordinate {m}
    4.8,                     !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    4.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 366,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,  !- Construction Name
    Zone_Fire-escape_R,      !- Zone Name
    F2_Fire-escape_R,        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.70000000000001,        !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    8.8,                     !- Vertex 1 Z-coordinate {m}
    3.70000000000001,        !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    4.8,                     !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    4.8,                     !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    8.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 367,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,  !- Construction Name
    Zone_Fire-escape_R,      !- Zone Name
    F2_Fire-escape_R,        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.70000000000001,        !- Vertex 1 X-coordinate {m}
    -6,                      !- Vertex 1 Y-coordinate {m}
    8.8,                     !- Vertex 1 Z-coordinate {m}
    3.70000000000001,        !- Vertex 2 X-coordinate {m}
    -6,                      !- Vertex 2 Y-coordinate {m}
    4.8,                     !- Vertex 2 Z-coordinate {m}
    3.70000000000001,        !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    4.8,                     !- Vertex 3 Z-coordinate {m}
    3.70000000000001,        !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    8.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 368,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,  !- Construction Name
    Zone_Fire-escape_R,      !- Zone Name
    F2_Fire-escape_R,        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    -6,                      !- Vertex 1 Y-coordinate {m}
    8.8,                     !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    -6,                      !- Vertex 2 Y-coordinate {m}
    4.8,                     !- Vertex 2 Z-coordinate {m}
    3.70000000000001,        !- Vertex 3 X-coordinate {m}
    -6,                      !- Vertex 3 Y-coordinate {m}
    4.8,                     !- Vertex 3 Z-coordinate {m}
    3.70000000000001,        !- Vertex 4 X-coordinate {m}
    -6,                      !- Vertex 4 Y-coordinate {m}
    8.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 369,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,  !- Construction Name
    Zone_Fire-escape_R,      !- Zone Name
    F2_Fire-escape_R,        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    8.8,                     !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    4.8,                     !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    -6,                      !- Vertex 3 Y-coordinate {m}
    4.8,                     !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    -6,                      !- Vertex 4 Y-coordinate {m}
    8.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 370,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Zone_Fire-escape_R,      !- Zone Name
    F2_Fire-escape_R,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1242,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.70000000000001,        !- Vertex 1 X-coordinate {m}
    -6,                      !- Vertex 1 Y-coordinate {m}
    8.8,                     !- Vertex 1 Z-coordinate {m}
    3.70000000000001,        !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    8.8,                     !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    8.8,                     !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    -6,                      !- Vertex 4 Y-coordinate {m}
    8.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 1242,            !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Zone_Fire-escape_R,      !- Zone Name
    F3_Fire-escape_R,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 370,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.70000000000016,        !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    8.8,                     !- Vertex 1 Z-coordinate {m}
    3.70000000000016,        !- Vertex 2 X-coordinate {m}
    -6,                      !- Vertex 2 Y-coordinate {m}
    8.8,                     !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    -6,                      !- Vertex 3 Y-coordinate {m}
    8.8,                     !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    8.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 1243,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,  !- Construction Name
    Zone_Fire-escape_R,      !- Zone Name
    F3_Fire-escape_R,        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.70000000000016,        !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    12.8,                    !- Vertex 1 Z-coordinate {m}
    3.70000000000016,        !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    8.8,                     !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    8.8,                     !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    12.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 1244,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,  !- Construction Name
    Zone_Fire-escape_R,      !- Zone Name
    F3_Fire-escape_R,        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.70000000000016,        !- Vertex 1 X-coordinate {m}
    -6,                      !- Vertex 1 Y-coordinate {m}
    12.8,                    !- Vertex 1 Z-coordinate {m}
    3.70000000000016,        !- Vertex 2 X-coordinate {m}
    -6,                      !- Vertex 2 Y-coordinate {m}
    8.8,                     !- Vertex 2 Z-coordinate {m}
    3.70000000000016,        !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    8.8,                     !- Vertex 3 Z-coordinate {m}
    3.70000000000016,        !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    12.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 1245,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,  !- Construction Name
    Zone_Fire-escape_R,      !- Zone Name
    F3_Fire-escape_R,        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    -6,                      !- Vertex 1 Y-coordinate {m}
    12.8,                    !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    -6,                      !- Vertex 2 Y-coordinate {m}
    8.8,                     !- Vertex 2 Z-coordinate {m}
    3.70000000000016,        !- Vertex 3 X-coordinate {m}
    -6,                      !- Vertex 3 Y-coordinate {m}
    8.8,                     !- Vertex 3 Z-coordinate {m}
    3.70000000000016,        !- Vertex 4 X-coordinate {m}
    -6,                      !- Vertex 4 Y-coordinate {m}
    12.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 1246,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,  !- Construction Name
    Zone_Fire-escape_R,      !- Zone Name
    F3_Fire-escape_R,        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    12.8,                    !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    8.8,                     !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    -6,                      !- Vertex 3 Y-coordinate {m}
    8.8,                     !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    -6,                      !- Vertex 4 Y-coordinate {m}
    12.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 1247,            !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Zone_Fire-escape_R,      !- Zone Name
    F3_Fire-escape_R,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1063,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.70000000000016,        !- Vertex 1 X-coordinate {m}
    -6,                      !- Vertex 1 Y-coordinate {m}
    12.8,                    !- Vertex 1 Z-coordinate {m}
    3.70000000000016,        !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    12.8,                    !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    12.8,                    !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    -6,                      !- Vertex 4 Y-coordinate {m}
    12.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 1063,            !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Zone_Fire-escape_R,      !- Zone Name
    F4_Fire-escape_R,        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1247,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.70000000000007,        !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    12.8,                    !- Vertex 1 Z-coordinate {m}
    3.70000000000007,        !- Vertex 2 X-coordinate {m}
    -6,                      !- Vertex 2 Y-coordinate {m}
    12.8,                    !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    -6,                      !- Vertex 3 Y-coordinate {m}
    12.8,                    !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    12.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 1064,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,  !- Construction Name
    Zone_Fire-escape_R,      !- Zone Name
    F4_Fire-escape_R,        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.70000000000007,        !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    16.8,                    !- Vertex 1 Z-coordinate {m}
    3.70000000000007,        !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    12.8,                    !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    12.8,                    !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    16.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 1065,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,  !- Construction Name
    Zone_Fire-escape_R,      !- Zone Name
    F4_Fire-escape_R,        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.70000000000007,        !- Vertex 1 X-coordinate {m}
    -6,                      !- Vertex 1 Y-coordinate {m}
    16.8,                    !- Vertex 1 Z-coordinate {m}
    3.70000000000007,        !- Vertex 2 X-coordinate {m}
    -6,                      !- Vertex 2 Y-coordinate {m}
    12.8,                    !- Vertex 2 Z-coordinate {m}
    3.70000000000007,        !- Vertex 3 X-coordinate {m}
    0.0,                     !- Vertex 3 Y-coordinate {m}
    12.8,                    !- Vertex 3 Z-coordinate {m}
    3.70000000000007,        !- Vertex 4 X-coordinate {m}
    0.0,                     !- Vertex 4 Y-coordinate {m}
    16.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 1066,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,  !- Construction Name
    Zone_Fire-escape_R,      !- Zone Name
    F4_Fire-escape_R,        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    -6,                      !- Vertex 1 Y-coordinate {m}
    16.8,                    !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    -6,                      !- Vertex 2 Y-coordinate {m}
    12.8,                    !- Vertex 2 Z-coordinate {m}
    3.70000000000007,        !- Vertex 3 X-coordinate {m}
    -6,                      !- Vertex 3 Y-coordinate {m}
    12.8,                    !- Vertex 3 Z-coordinate {m}
    3.70000000000007,        !- Vertex 4 X-coordinate {m}
    -6,                      !- Vertex 4 Y-coordinate {m}
    16.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 1067,            !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,  !- Construction Name
    Zone_Fire-escape_R,      !- Zone Name
    F4_Fire-escape_R,        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0,                     !- Vertex 1 X-coordinate {m}
    0.0,                     !- Vertex 1 Y-coordinate {m}
    16.8,                    !- Vertex 1 Z-coordinate {m}
    0.0,                     !- Vertex 2 X-coordinate {m}
    0.0,                     !- Vertex 2 Y-coordinate {m}
    12.8,                    !- Vertex 2 Z-coordinate {m}
    0.0,                     !- Vertex 3 X-coordinate {m}
    -6,                      !- Vertex 3 Y-coordinate {m}
    12.8,                    !- Vertex 3 Z-coordinate {m}
    0.0,                     !- Vertex 4 X-coordinate {m}
